<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>S7-1200 PLC Trainer</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
<style>
/* Layout: trainer case — left the trainer board (process view, buttons/switches, signal trace) in a dark case, right the tabs (lesson · LAD · help); on phones tabs with a control dock at the bottom */
:root {
  --bg: #eceeec;
  --panel: #ffffff;
  --sunken: #e1e5e2;
  --ink: #1b1f22;
  --muted: #5a6266;
  --line: #ccd2cf;
  --accent: #0b6e99;
  --accent-ink: #ffffff;
  --flow: #18974a;
  --idle: #3c76c1;
  --warn: #c98c00;
  --danger: #c53030;
  --chip-ink: #ffffff;
  --scene: #f6f7f5;
  --scene-2: #e2e7e4;
  --lamp-off: #c3c8c4;
  --water: #3a8fd8;
  --case: #2a2f33;
  --case-2: #3a4146;
  --case-line: #4a5358;
  --case-ink: #e8ecec;
  --case-muted: #9aa5a9;
  --led-off: #475055;
  --led-g: #3fe07b;
  --led-y: #ffc933;
  --led-r: #ff5a52;
  --shadow: rgba(18, 24, 28, .18);
  --f-display: "Barlow Condensed", "Arial Narrow", "Roboto Condensed", sans-serif;
  --f-body: "IBM Plex Sans", system-ui, -apple-system, "Segoe UI", sans-serif;
  --f-mono: "IBM Plex Mono", ui-monospace, Menlo, Consolas, monospace;
  --row-h: 58px;
  --wire-y: 30px;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --bg: #121517; --panel: #1a1e21; --sunken: #15191b; --ink: #e4e8e6; --muted: #98a2a5; --line: #2f373a;
    --accent: #4db1dd; --accent-ink: #062130; --flow: #45d27f; --idle: #6e9bd6; --warn: #f0c232; --danger: #f06a5f;
    --chip-ink: #0b1a10; --scene: #1d2225; --scene-2: #283035; --lamp-off: #3a4245; --water: #3f8fd0;
    --case: #22272b; --case-2: #30373c; --case-line: #414a4f; --shadow: rgba(0, 0, 0, .5);
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --bg: #121517; --panel: #1a1e21; --sunken: #15191b; --ink: #e4e8e6; --muted: #98a2a5; --line: #2f373a;
  --accent: #4db1dd; --accent-ink: #062130; --flow: #45d27f; --idle: #6e9bd6; --warn: #f0c232; --danger: #f06a5f;
  --chip-ink: #0b1a10; --scene: #1d2225; --scene-2: #283035; --lamp-off: #3a4245; --water: #3f8fd0;
  --case: #22272b; --case-2: #30373c; --case-line: #414a4f; --shadow: rgba(0, 0, 0, .5);
  color-scheme: dark;
}

*, *::before, *::after { box-sizing: border-box; }
[hidden] { display: none !important; }
html { -webkit-text-size-adjust: 100%; }
body { margin: 0; background: var(--bg); color: var(--ink); font: 400 15px/1.55 var(--f-body); }
body.has-dock { padding-bottom: calc(96px + env(safe-area-inset-bottom, 0px)); }
button, select, input { font: inherit; color: inherit; }
table { font: inherit; }
:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
p { margin: 0; }
code, .mono { font-family: var(--f-mono); font-size: .92em; }
.en { font-style: italic; }
.small { font-size: 13px; color: var(--muted); }

.app { max-width: 1340px; margin: 0 auto; padding-inline: 16px; padding-block: 14px 40px; display: grid; gap: 12px; }

/* ── Header ─────────────────────────────── */
.masthead { display: flex; flex-wrap: wrap; justify-content: space-between; align-items: end; gap: 6px 16px; }
.eyebrow { margin: 0; font: 500 12px/1.2 var(--f-mono); letter-spacing: .08em; text-transform: uppercase; color: var(--muted); }
h1 { margin: 2px 0 0; font: 700 clamp(28px, 6vw, 42px)/1 var(--f-display); letter-spacing: .01em; text-transform: uppercase; text-wrap: balance; }
h2, h3 { font-family: var(--f-display); font-weight: 700; letter-spacing: .04em; text-transform: uppercase; text-wrap: balance; margin: 0; }
h2 { font-size: 22px; line-height: 1.1; }
h3 { font-size: 16px; line-height: 1.15; }
.grp { margin: 0; font: 600 12px/1.2 var(--f-mono); letter-spacing: .07em; text-transform: uppercase; color: var(--muted); }

.lessons { display: flex; gap: 6px; overflow-x: auto; padding-bottom: 4px; scrollbar-width: thin; }
.lchip { flex: none; display: inline-flex; align-items: center; gap: 7px; border: 1px solid var(--line); background: var(--panel); border-radius: 999px;
  padding: 5px 12px 5px 5px; cursor: pointer; font: 500 13px/1 var(--f-body); }
.lchip b { display: inline-grid; place-items: center; min-width: 24px; height: 24px; border-radius: 50%; background: var(--sunken); font: 700 12px/1 var(--f-mono); }
.lchip[aria-current="true"] { border-color: var(--accent); background: color-mix(in srgb, var(--accent) 12%, var(--panel)); }
.lchip[aria-current="true"] b { background: var(--accent); color: var(--accent-ink); }
.lchip .mark { font: 700 12px/1 var(--f-mono); }
.lchip .mark.ok { color: var(--flow); }
.lchip .mark.seen { color: var(--warn); }

/* ── CPU strip (housing) ─────────────── */
.cpu { display: flex; flex-wrap: wrap; align-items: center; gap: 8px 14px; padding: 8px 12px; background: var(--case); color: var(--case-ink);
  border: 1px solid var(--case-line); border-radius: 6px; box-shadow: 0 6px 16px -12px var(--shadow); }
@media (min-width: 700px) { .cpu { position: sticky; top: env(safe-area-inset-top, 0px); z-index: 20; } }
.cpu-id { display: grid; gap: 1px; }
.cpu-id b { font: 700 16px/1 var(--f-display); letter-spacing: .06em; }
.cpu-id span { font: 500 10px/1.2 var(--f-mono); color: var(--case-muted); }
.cpu-mode { display: inline-flex; border: 1px solid var(--case-line); border-radius: 4px; overflow: hidden; }
.cpu-mode button { border: 0; background: var(--case-2); color: var(--case-ink); padding: 5px 9px; cursor: pointer; font: 600 11px/1 var(--f-mono); }
.cpu-mode button[aria-pressed="true"] { background: var(--case-ink); color: var(--case); }
.cpu-st { display: flex; gap: 10px; }
.st { display: inline-flex; align-items: center; gap: 5px; font: 500 10px/1 var(--f-mono); color: var(--case-muted); }
.st i, .led i { width: 10px; height: 10px; border-radius: 50%; background: var(--led-off); box-shadow: inset 0 1px 2px rgba(0,0,0,.4); }
.st.g i { background: var(--led-g); box-shadow: 0 0 7px var(--led-g); }
.st.y i { background: var(--led-y); box-shadow: 0 0 7px var(--led-y); }
.cpu-io { display: flex; align-items: end; gap: 2px; }
.io-l { font: 700 12px/1 var(--f-display); letter-spacing: .05em; color: var(--case-muted); padding-right: 4px; align-self: center; }
.led { display: grid; justify-items: center; gap: 2px; width: 22px; font: 500 9px/1 var(--f-mono); color: var(--case-muted); }
.led.on i { background: var(--led-g); box-shadow: 0 0 7px var(--led-g); }
.led.used { color: var(--case-ink); }

/* ── Tabs ─────────────────────────── */
.tabs { display: flex; gap: 2px; overflow-x: auto; border-bottom: 1px solid var(--line); scrollbar-width: none; }
.tab { flex: none; border: 0; background: none; padding: 10px 12px 8px; cursor: pointer; font: 600 16px/1 var(--f-display); letter-spacing: .05em;
  text-transform: uppercase; color: var(--muted); border-bottom: 3px solid transparent; margin-bottom: -1px; }
.tab[aria-selected="true"] { color: var(--ink); border-bottom-color: var(--accent); }

.bench { display: grid; gap: 16px; align-items: start; }
@media (min-width: 980px) {
  .bench { grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); }
  .tab.only-narrow { display: none; }
  .pane-board { position: sticky; top: calc(env(safe-area-inset-top, 0px) + 70px); }
}
.pane { display: grid; gap: 14px; min-width: 0; align-content: start; }
.box { background: var(--panel); border: 1px solid var(--line); border-radius: 6px; padding: 14px; display: grid; gap: 10px; min-width: 0; }
.prose { display: grid; gap: 10px; max-width: 70ch; }
.prose ul, .prose ol { margin: 0; padding-left: 20px; display: grid; gap: 4px; }

/* ── Trainer board ──────────────────────── */
.scene { background: var(--scene); border: 1px solid var(--line); border-radius: 6px; overflow: hidden; }
.scene canvas { display: block; width: 100%; height: auto; aspect-ratio: 640 / 250; max-width: 100%; }
.kb { background: var(--case); color: var(--case-ink); border: 1px solid var(--case-line); border-radius: 6px; padding: 12px; display: grid; gap: 12px; }
.kb .grp { color: var(--case-muted); }
.kb-row { display: flex; flex-wrap: wrap; gap: 10px; align-items: stretch; }
.kw { -webkit-touch-callout: none; user-select: none; -webkit-user-select: none; touch-action: manipulation; position: relative;
  display: grid; justify-items: center; align-content: start; gap: 4px; min-width: 84px; padding: 8px 8px 6px; border: 1px solid var(--case-line);
  border-radius: 6px; background: var(--case-2); color: var(--case-ink); font: 500 11px/1.2 var(--f-mono); }
button.kw { cursor: pointer; }
.kw .ksym { font: 700 14px/1 var(--f-display); letter-spacing: .05em; }
.kw .kaddr { color: var(--case-muted); font-size: 10px; }
.kw .kdesc { max-width: 112px; text-align: center; font: 400 11px/1.25 var(--f-body); color: var(--case-muted); }
.kw .kled { position: absolute; top: 6px; right: 6px; width: 9px; height: 9px; border-radius: 50%; background: var(--led-off); }
.kw .kled.on { background: var(--led-g); box-shadow: 0 0 6px var(--led-g); }
.kbtn .cap { width: 42px; height: 42px; border-radius: 50%; border: 5px solid #8f979b; background: #9aa1a5; box-shadow: 0 2px 4px rgba(0,0,0,.4); transition: transform .06s; }
.kbtn.cap-g .cap { background: #2e9c55; }
.kbtn.cap-k .cap { background: #121416; }
.kbtn.cap-r .cap { background: #c9342c; }
.kbtn.cap-y .cap { background: #e7b416; }
.kbtn.down .cap { transform: scale(.88); box-shadow: inset 0 2px 5px rgba(0,0,0,.55); }
.ksw .lever { position: relative; width: 26px; height: 42px; border-radius: 13px; background: #15181a; border: 2px solid #8f979b; }
.ksw .lever::after { content: ""; position: absolute; left: 3px; width: 16px; height: 16px; border-radius: 50%; background: #d7dcde; top: 21px; transition: top .12s; }
.ksw[aria-pressed="true"] .lever::after { top: 3px; background: var(--led-g); }
.ksw .pos { font-size: 10px; color: var(--case-muted); }
.ksens .probe { width: 42px; height: 42px; border-radius: 6px; border: 2px dashed var(--case-line); display: grid; place-items: center; font: 600 10px/1 var(--f-mono); color: var(--case-muted); }
.kact { cursor: pointer; }
.kact .ic { width: 42px; height: 42px; border-radius: 8px; display: grid; place-items: center; background: #15181a; border: 2px solid #8f979b; font: 700 18px/1 var(--f-mono); }
.kact[aria-pressed="true"] { border-color: var(--led-r); }
.kact[aria-pressed="true"] .ic { border-color: var(--led-r); color: var(--led-r); }
.kb .note { font: 400 12px/1.4 var(--f-body); color: var(--case-muted); }

.truth { border-collapse: collapse; font: 500 13px/1.2 var(--f-mono); font-variant-numeric: tabular-nums; }
.truth th, .truth td { padding: 5px 10px; text-align: center; border-bottom: 1px solid var(--line); }
.truth th { font-size: 11px; color: var(--muted); font-weight: 600; }
.truth tr.cur td { background: color-mix(in srgb, var(--accent) 14%, transparent); font-weight: 700; }
.truth td.bad { color: var(--danger); }

.trace-wrap { background: #11161a; border: 1px solid var(--case-line); border-radius: 6px; padding: 8px 8px 4px; display: grid; gap: 4px; }
.trace-wrap .grp { color: #93a3aa; }
.trace-wrap canvas { display: block; width: 100%; max-width: 100%; }

.seg { display: inline-flex; border: 1px solid var(--line); border-radius: 6px; overflow: hidden; }
.seg button { border: 0; border-right: 1px solid var(--line); background: var(--panel); padding: 7px 11px; cursor: pointer; font: 600 13px/1 var(--f-mono); }
.seg button:last-child { border-right: 0; }
.seg button[aria-pressed="true"] { background: var(--accent); color: var(--accent-ink); }
.row { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; }
.row.end { align-items: end; }
.row > .field { flex: 1 1 140px; }

/* ── Lesson ──────────────────────────── */
.lhead { display: grid; gap: 4px; }
details.theory { background: var(--panel); border: 1px solid var(--line); border-radius: 6px; }
details.theory > summary { cursor: pointer; padding: 12px 14px; font: 700 16px/1.2 var(--f-display); letter-spacing: .04em; text-transform: uppercase; }
.theory-body { padding: 0 14px 14px; }
.tasklist { margin: 0; padding-left: 20px; display: grid; gap: 8px; }
.tasklist .vi { display: block; font-size: 13px; color: var(--muted); }
.tablewrap { overflow-x: auto; }
table.tags { border-collapse: collapse; width: 100%; min-width: 480px; font-size: 13.5px; }
table.tags th, table.tags td { text-align: left; padding: 6px 8px; border-bottom: 1px solid var(--line); vertical-align: top; }
table.tags th { font: 600 11px/1.2 var(--f-mono); letter-spacing: .05em; text-transform: uppercase; color: var(--muted); }
table.tags td:nth-child(-n+3) { font-family: var(--f-mono); white-space: nowrap; }
.tia { border-left: 4px solid var(--accent); }
svg.td { width: 100%; max-width: 420px; height: auto; }
svg.td .td-l { font: 500 10px var(--f-mono); fill: var(--muted); }
svg.td .td-p { fill: none; stroke: var(--ink); stroke-width: 1.8; }
svg.td .td-p.q { stroke: var(--accent); }
svg.td .td-g { stroke: var(--line); stroke-dasharray: 3 3; }

/* ── LAD ──────────────────────────────── */
.btn { border: 1px solid var(--line); background: var(--panel); border-radius: 6px; padding: 8px 12px; cursor: pointer; font: 500 14px/1.2 var(--f-body); }
.btn:hover { border-color: var(--muted); }
.btn.primary { background: var(--accent); border-color: var(--accent); color: var(--accent-ink); font-weight: 600; }
.btn[aria-pressed="true"] { background: color-mix(in srgb, var(--accent) 16%, var(--panel)); border-color: var(--accent); }
.btn:disabled { opacity: .5; cursor: not-allowed; }
.toolbar { display: flex; flex-wrap: wrap; gap: 8px; }
.confirm { border: 1px solid var(--warn); background: color-mix(in srgb, var(--warn) 12%, var(--panel)); border-radius: 6px; padding: 12px; display: grid; gap: 10px; }
.hint { border: 1px dashed var(--line); border-radius: 6px; padding: 10px 12px; background: var(--panel); }
.hint b { font-family: var(--f-display); letter-spacing: .04em; text-transform: uppercase; }
.results { list-style: none; margin: 0; padding: 0; display: grid; gap: 6px; }
.results li { display: grid; grid-template-columns: auto 1fr; gap: 2px 10px; align-items: start; padding: 8px 10px; border: 1px solid var(--line); border-radius: 6px; background: var(--panel); }
.results .vi { grid-column: 2; font-size: 13px; color: var(--muted); }
.chip { display: inline-grid; place-items: center; min-width: 26px; height: 22px; padding: 0 6px; border-radius: 4px; font: 700 12px/1 var(--f-mono); color: var(--chip-ink); }
.chip.ok { background: var(--flow); }
.chip.bad { background: var(--danger); }
.passed { border-color: var(--flow); background: color-mix(in srgb, var(--flow) 10%, var(--panel)); }
.legend { display: flex; flex-wrap: wrap; gap: 6px 16px; font-size: 13px; color: var(--muted); }
.legend span { display: inline-flex; align-items: center; gap: 6px; }
.legend .sw { width: 26px; height: 0; border-top: 3px solid var(--flow); }
.legend .sw.idle { border-top: 2px dashed var(--idle); }

.ladder { display: grid; gap: 10px; }
.rung { background: var(--panel); border: 1px solid var(--line); border-radius: 6px; padding: 8px 10px 10px; display: grid; gap: 6px; min-width: 0; }
.rung-head { display: flex; flex-wrap: wrap; align-items: center; gap: 6px 10px; }
.nw { font: 700 15px/1 var(--f-display); letter-spacing: .06em; text-transform: uppercase; }
.nw-desc { font: 500 12px/1.2 var(--f-mono); color: var(--muted); flex: 1 1 auto; min-width: 0; }
.rung-tools { display: flex; gap: 4px; }
.icon-btn { border: 1px solid var(--line); background: var(--bg); border-radius: 4px; min-width: 30px; height: 28px; padding: 0 6px; cursor: pointer; font: 600 12px/1 var(--f-mono); }
.icon-btn:disabled { opacity: .35; cursor: not-allowed; }
.rung-scroll { overflow-x: auto; }
.rung-grid { display: grid; grid-template-columns: 8px repeat(4, minmax(40px, 1fr) 20px) 80px; grid-auto-rows: var(--row-h); }
.rail { grid-column: 1; border-left: 3px solid var(--ink); }
.cell, .coil { position: relative; border: 0; background: none; cursor: pointer; display: grid; grid-template-rows: 15px 26px 13px; align-content: start; padding-top: 2px; color: var(--ink); border-radius: 4px; }
.cell { padding-inline: 0; }
.coil { padding: 2px 0 0 10px; }
.cell:hover, .coil:hover { background: color-mix(in srgb, var(--accent) 9%, transparent); }
.cell .top, .coil .top { font: 600 11px/15px var(--f-mono); text-align: center; white-space: nowrap; overflow: hidden; }
.cell .bot, .coil .bot { font: 500 10px/13px var(--f-mono); color: var(--muted); text-align: center; white-space: nowrap; overflow: hidden; }
.cell .gl { position: relative; display: block; height: 26px; }
.cell svg { width: 100%; height: 26px; overflow: visible; }
.cell svg path { stroke: currentColor; stroke-width: 2; fill: none; vector-effect: non-scaling-stroke; }
.cell .gl-t { position: absolute; left: 50%; top: 50%; transform: translate(-50%, -50%); font: 700 11px/1 var(--f-mono); background: var(--panel); padding: 1px 2px; }
.cell .gl-t.box { border: 1.5px solid currentColor; border-radius: 3px; font-size: 9px; padding: 2px 3px; }
.cell.t-empty { color: var(--line); }
.cell.t-empty .top, .cell.t-empty .bot { visibility: hidden; }
.link { position: relative; border: 0; background: none; padding: 0; color: var(--ink); }
button.link { cursor: pointer; }
button.link:hover .v.off { opacity: .6; }
.link .hl, .link .hr { position: absolute; top: calc(var(--wire-y) - 1px); height: 2px; background: currentColor; }
.link .hl { left: 0; width: 50%; }
.link .hr { left: 50%; width: 50%; }
.link .v { position: absolute; left: calc(50% - 1px); top: calc(var(--wire-y) - 1px); width: 2px; height: calc(var(--row-h) + 2px); background: currentColor; }
.link .v.off { background: none; border-left: 2px dotted var(--line); opacity: .45; }
.coil::before { content: ""; position: absolute; left: 0; width: 12px; top: calc(var(--wire-y) - 1px); height: 2px; background: currentColor; }
.coil .glyph { font: 700 17px/26px var(--f-mono); text-align: center; white-space: nowrap; }
.coil .glyph.box { font-size: 11px; line-height: 18px; border: 2px solid currentColor; border-radius: 3px; margin: 2px 4px; }

.ladder.live .cell:not(.t-empty), .ladder.live .link, .ladder.live .coil { color: var(--idle); }
.ladder.live .cell:not(.t-empty) svg path { stroke-dasharray: 4 3; }
.ladder.live .link .hl, .ladder.live .link .hr { background: repeating-linear-gradient(90deg, currentColor 0 4px, transparent 4px 7px); }
.ladder.live .link .v:not(.off) { background: repeating-linear-gradient(180deg, currentColor 0 4px, transparent 4px 7px); }
.ladder.live .cell.on, .ladder.live .coil.on { color: var(--flow); }
.ladder.live .cell.on svg path { stroke-dasharray: none; stroke-width: 3; }
.ladder.live .link .on { background: var(--flow) !important; }
.ladder.live .coil.qon .glyph.box { background: color-mix(in srgb, var(--flow) 18%, transparent); }

/* ── Control dock (phone) ─────────────── */
.dock { position: fixed; left: 0; right: 0; bottom: 0; z-index: 30; background: var(--case); color: var(--case-ink); border-top: 1px solid var(--case-line);
  padding: 8px 12px calc(8px + env(safe-area-inset-bottom, 0px)); display: flex; gap: 8px; overflow-x: auto; align-items: stretch; }
.dock .kw { min-width: 64px; padding: 6px 6px 4px; }
.dock .kbtn .cap, .dock .ksw .lever, .dock .kact .ic, .dock .ksens .probe { transform: scale(.78); margin: -5px 0; }
.dock .kbtn.down .cap { transform: scale(.68); }
.dock .sep { flex: none; width: 1px; background: var(--case-line); }
.dlamp { display: grid; justify-items: center; align-content: center; gap: 4px; min-width: 44px; font: 600 11px/1 var(--f-mono); }
.dlamp i { width: 18px; height: 18px; border-radius: 50%; background: var(--led-off); }

/* ── Dialogs ──────────────────────────── */
dialog.sheet { border: 1px solid var(--line); border-radius: 10px; padding: 0; width: min(460px, calc(100vw - 32px)); background: var(--panel); color: var(--ink); box-shadow: 0 20px 50px -20px var(--shadow); }
dialog.sheet::backdrop { background: rgba(10, 14, 16, .45); }
.sheet-body { padding: 16px; display: grid; gap: 12px; max-height: 86vh; overflow: auto; }
.typegrid { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 6px; }
.typegrid.three { grid-template-columns: repeat(3, minmax(0, 1fr)); }
.typegrid label { display: flex; align-items: center; gap: 6px; border: 1px solid var(--line); border-radius: 6px; padding: 7px 8px; cursor: pointer; font-size: 13px; line-height: 1.2; background: var(--bg); min-width: 0; }
.typegrid label:has(input:checked) { border-color: var(--accent); background: color-mix(in srgb, var(--accent) 12%, var(--bg)); }
.typegrid input { margin: 0; }
.typegrid .g { font: 700 12px/1 var(--f-mono); min-width: 30px; }
.field { display: grid; gap: 4px; min-width: 0; }
.field label { font: 600 12px/1.2 var(--f-mono); letter-spacing: .05em; text-transform: uppercase; color: var(--muted); }
select, input[type="number"] { width: 100%; min-width: 0; padding: 8px 10px; border: 1px solid var(--line); border-radius: 6px; background: var(--bg); }
.chk { display: inline-flex; align-items: center; gap: 6px; font-size: 13px; white-space: nowrap; }
.sheet-actions { display: flex; justify-content: flex-end; gap: 8px; }
.foot { font-size: 12px; color: var(--muted); }

@media (max-width: 560px) {
  .cpu { gap: 6px 10px; padding: 7px 10px; }
  .led { width: 19px; }
  .typegrid.three { grid-template-columns: repeat(2, minmax(0, 1fr)); }
}
@media (prefers-reduced-motion: reduce) {
  .kbtn .cap, .ksw .lever::after { transition: none; }
}
</style>

<div class="app">
  <header class="masthead">
    <div>
      <p class="eyebrow">CPU 1214C · LAD · 10 lessons</p>
      <h1>S7-1200 PLC Trainer</h1>
    </div>
    <p class="small" id="progressText"></p>
  </header>

  <nav class="lessons" id="lessonNav" aria-label="Lessons"></nav>

  <div class="cpu" id="cpu" aria-label="CPU 1214C status">
    <div class="cpu-id"><b>CPU 1214C</b><span>DC/DC/DC</span></div>
    <div class="cpu-mode" role="group" aria-label="Operating mode">
      <button type="button" id="btnRun" aria-pressed="true">▶ RUN</button>
      <button type="button" id="btnStop" aria-pressed="false">■ STOP</button>
    </div>
    <div class="cpu-st">
      <span class="st g" id="stRun"><i></i>RUN/STOP</span>
      <span class="st" id="stErr"><i></i>ERROR</span>
      <span class="st"><i></i>MAINT</span>
    </div>
    <div class="cpu-io" id="ledsI"><span class="io-l">DI</span></div>
    <div class="cpu-io" id="ledsQ"><span class="io-l">DQ</span></div>
  </div>

  <nav class="tabs" role="tablist" aria-label="Sections">
    <button class="tab" role="tab" data-tab="lesson" type="button">Bài học</button>
    <button class="tab only-narrow" role="tab" data-tab="board" type="button">Bàn tập</button>
    <button class="tab" role="tab" data-tab="kop" type="button">LAD</button>
    <button class="tab" role="tab" data-tab="help" type="button">Hướng dẫn</button>
  </nav>

  <main class="bench">
    <!-- ════════ TRAINER BOARD ════════ -->
    <section class="pane pane-board" id="pane-board" aria-label="Trainer board">
      <div class="scene"><canvas id="scene" width="640" height="250" role="img" aria-label="Process view of the lesson"></canvas></div>
      <div class="kb">
        <p class="grp">Inputs · Đầu vào</p>
        <div class="kb-row" id="kbIn"></div>
        <div class="kb-row" id="kbAct"></div>
        <p class="note" id="kbNote"></p>
      </div>
      <div class="box" id="truthBox" hidden></div>
      <div class="trace-wrap">
        <p class="grp">Signal trace · 10 s gần nhất</p>
        <canvas id="trace" role="img" aria-label="Signal trace of inputs and outputs"></canvas>
      </div>
      <div class="row">
        <span class="small">Tốc độ mô phỏng</span>
        <div class="seg" id="speedSeg" role="group" aria-label="Tốc độ mô phỏng">
          <button type="button" data-speed="1" aria-pressed="true">×1</button>
          <button type="button" data-speed="2" aria-pressed="false">×2</button>
          <button type="button" data-speed="4" aria-pressed="false">×4</button>
        </div>
      </div>
    </section>

    <!-- ════════ LESSON ════════ -->
    <section class="pane" id="pane-lesson" aria-label="Lesson" hidden></section>

    <!-- ════════ LAD ════════ -->
    <section class="pane" id="pane-kop" aria-label="LAD editor" hidden>
      <div class="row" style="justify-content:space-between">
        <h2 id="kopTitle">OB1 "Main"</h2>
        <button class="btn" id="btnMonitor" type="button" aria-pressed="true">Monitor</button>
      </div>
      <div class="toolbar">
        <button class="btn primary" id="btnGrade" type="button">Check · Chấm bài</button>
        <button class="btn" id="btnHint" type="button">Gợi ý</button>
        <button class="btn" id="btnSample" type="button">Solution · Lời giải</button>
        <button class="btn" id="btnReset" type="button">Xóa, làm lại</button>
      </div>
      <div class="confirm" id="confirmBox" hidden>
        <p id="confirmText"></p>
        <div class="toolbar"><button class="btn primary" id="confirmYes" type="button"></button><button class="btn" id="confirmNo" type="button">Để tôi tự làm tiếp</button></div>
      </div>
      <div class="pane" id="hintBox"></div>
      <div class="box" id="gradeBox" hidden></div>
      <div class="legend">
        <span><i class="sw"></i>có dòng tín hiệu</span>
        <span><i class="sw idle"></i>không có dòng — giống TIA Portal khi bật Monitoring</span>
      </div>
      <div class="ladder" id="ladder"></div>
      <div class="toolbar"><button class="btn" id="btnAddRung" type="button">+ Network</button></div>
      <p class="small">Chạm một ô để chọn tiếp điểm; chạm khe nhỏ giữa hai ô để nối nhánh song song; chạm cuộn dây cuối mạng để chọn lệnh ( ), (S), (R), SR, TON, CTU… Thay đổi được nạp ngay vào CPU.</p>
    </section>

    <!-- ════════ HELP ════════ -->
    <section class="pane" id="pane-help" aria-label="Hướng dẫn" hidden>
      <div class="box prose">
        <h2>Cách dùng</h2>
        <ul>
          <li>Chọn bài ở hàng trên cùng. Đọc <b>Bài học</b>, rồi tự viết chương trình ở thẻ <b>LAD</b> (ladder diagram, sơ đồ bậc thang).</li>
          <li>Thử chương trình bằng các nút và công tắc trên <b>Bàn tập</b>. Trên điện thoại, thẻ LAD có thanh điều khiển ở cạnh dưới để vừa bấm nút vừa xem dòng tín hiệu.</li>
          <li><b>Check</b> chạy chương trình của bạn qua các tình huống thử trên một CPU ảo riêng rồi báo từng tiêu chí đạt hay chưa.</li>
          <li>Bí thì bấm <b>Gợi ý</b> (nhiều mức). <b>Solution</b> chỉ nên xem sau khi đã tự thử; bài giải bằng lời giải mẫu được đánh dấu ◐ thay vì ✓.</li>
          <li><b>STOP → RUN</b> là khởi động lại (<span class="en">warm restart</span>): bit nhớ M, bộ định thời, bộ đếm và đầu ra đều về 0.</li>
        </ul>
      </div>
      <div class="box">
        <h2>Ký hiệu LAD · Instructions</h2>
        <div class="tablewrap"><table class="tags" id="symTable"><thead><tr><th>Ký hiệu</th><th>Tên trong TIA (English)</th><th>Ý nghĩa</th></tr></thead><tbody></tbody></table></div>
      </div>
      <div class="box prose">
        <h2>Làm lại bài trong TIA Portal</h2>
        <ol>
          <li>Tạo project, <span class="en">Add new device</span> → Controllers → SIMATIC S7-1200 → CPU 1214C DC/DC/DC (chọn đúng mã hàng của CPU ở trường).</li>
          <li><span class="en">PLC tags → Default tag table</span>: nhập Name, kiểu <code>Bool</code> và địa chỉ theo <span class="en">tag table</span> của bài.</li>
          <li><span class="en">Program blocks → Main [OB1]</span>: kéo lệnh từ thẻ <span class="en">Instructions → Basic instructions</span> (<span class="en">Bit logic operations, Timer operations, Counter operations</span>) vào các Network. Timer và counter sẽ hỏi tạo <span class="en">instance DB</span>: chọn OK.</li>
          <li><span class="en">Compile</span> rồi <span class="en">Download to device</span>. Không có CPU thật thì dùng <span class="en">Start simulation</span> (S7-PLCSIM) và đặt giá trị đầu vào trong SIM table của PLCSIM.</li>
          <li>Bật <span class="en">Monitoring on/off</span> (biểu tượng kính) để xem dòng tín hiệu xanh lá / xanh dương nét đứt như ở trang này.</li>
        </ol>
        <p class="small">Máy ở trường để giao diện tiếng Đức thì đổi sang tiếng Anh ở <span class="en">Options → Settings → General → User interface language</span>. TIA Portal chỉ chạy trên Windows; trên MacBook Intel cần Windows (Boot Camp), máy 8 GB RAM sẽ khá chậm, nên ưu tiên máy tính ở phòng thực hành.</p>
      </div>
      <p class="foot">Trang mô phỏng phục vụ học tập, không phải phần mềm của Siemens. Tên S7-1200 và TIA Portal chỉ dùng để đối chiếu với thiết bị thật.</p>
    </section>
  </main>
</div>

<div class="dock" id="dock" hidden aria-label="Control dock"></div>

<dialog class="sheet" id="dlgCell">
  <form method="dialog" class="sheet-body">
    <h3>Contact · Tiếp điểm</h3>
    <div class="typegrid" id="cellTypes" role="radiogroup" aria-label="Element type"></div>
    <div class="field" id="cellAddrField"><label for="cellAddr">Operand</label><select id="cellAddr"></select></div>
    <p class="small" id="cellHelp"></p>
    <div class="sheet-actions"><button class="btn" value="cancel" type="submit">Hủy</button><button class="btn primary" value="ok" type="submit">OK</button></div>
  </form>
</dialog>

<dialog class="sheet" id="dlgCoil">
  <form method="dialog" class="sheet-body">
    <h3>Coil / Box · Cuộn dây / Hộp lệnh</h3>
    <div class="typegrid three" id="coilTypes" role="radiogroup" aria-label="Instruction"></div>
    <div class="field" id="fOp"><label for="kOp">Operand</label><select id="kOp"></select></div>
    <div class="field" id="fIn2"><label for="kIn2" id="kIn2Label">R1</label>
      <div class="row"><select id="kIn2" style="flex:1 1 160px"></select><label class="chk"><input type="checkbox" id="kInv2"> negated (┤/├)</label></div></div>
    <div class="row end" id="fTim"><div class="field"><label for="kTInst">Instance</label><select id="kTInst"></select></div>
      <div class="field"><label for="kPt">PT (seconds)</label><input type="number" id="kPt" min="0.1" max="600" step="0.1"></div></div>
    <div class="row end" id="fCnt"><div class="field"><label for="kCInst">Instance</label><select id="kCInst"></select></div>
      <div class="field"><label for="kPv">PV</label><input type="number" id="kPv" min="0" max="999" step="1"></div></div>
    <div class="field" id="fCD"><label for="kCD">CD · đếm xuống</label><select id="kCD"></select></div>
    <div class="field" id="fR"><label for="kR">R · đặt CV = 0</label><select id="kR"></select></div>
    <div class="field" id="fLD"><label for="kLD">LD · nạp CV = PV</label><select id="kLD"></select></div>
    <p class="small" id="coilHelp"></p>
    <div class="sheet-actions"><button class="btn" value="cancel" type="submit">Hủy</button><button class="btn primary" value="ok" type="submit">OK</button></div>
  </form>
</dialog>

<script>
(() => {
'use strict';
const range = n => [...Array(n).keys()];
const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
const TAU = Math.PI * 2;
const COLS = 4, MAX_ROWS = 4, DT = 0.01, TRACE_DT = 0.05, TRACE_N = 200;

/* ═══════════ Operands ═══════════ */
const ADDR = {
  I: range(8).map(i => 'I0.' + i),
  Q: range(8).map(i => 'Q0.' + i),
  M: [...range(8).map(i => 'M0.' + i), ...range(8).map(i => 'M1.' + i)],
  T: range(8).map(i => `T${i}.Q`),
  C: range(4).flatMap(i => [`C${i}.Q`, `C${i}.QU`, `C${i}.QD`]),
};
const TINST = range(8).map(i => 'T' + i);
const CINST = range(4).map(i => 'C' + i);
const ALL_BITS = [...ADDR.I, ...ADDR.Q, ...ADDR.M, ...ADDR.T, ...ADDR.C];
const COIL_BITS = [...ADDR.Q, ...ADDR.M];

function parse(a) {
  const k = a[0];
  if (k === 'T' || k === 'C') { const [n, out] = a.split('.'); return { area: k, idx: +n.slice(1), out }; }
  const [byte, bit] = a.slice(1).split('.').map(Number);
  return { area: k, idx: byte * 8 + bit };
}
function rd(s, a) {
  const p = parse(a);
  if (p.area === 'I') return s.img.I[p.idx];
  if (p.area === 'Q') return s.img.Q[p.idx];
  if (p.area === 'M') return s.img.M[p.idx];
  if (p.area === 'T') return s.T[p.idx].q;
  const c = s.C[p.idx];
  return p.out === 'QU' ? c.qu : p.out === 'QD' ? c.qd : c.q;
}
function wr(s, a, v) { const p = parse(a); if (p.area === 'Q' || p.area === 'M') s.img[p.area][p.idx] = !!v; }

/* ═══════════ LAD program ═══════════ */
const CELL_T = ['empty', 'wire', 'no', 'nc', 'pos', 'neg', 'not'];
const COIL_T = ['coil', 'ncoil', 'set', 'reset', 'sr', 'rs', 'ton', 'tof', 'tp', 'ctu', 'ctd', 'ctud'];
const TIMERS = ['ton', 'tof', 'tp'], COUNTERS = ['ctu', 'ctd', 'ctud'], BITCOILS = ['coil', 'ncoil', 'set', 'reset'];
const coilDefaults = (o = {}) => Object.assign({ t: 'coil', a: 'Q0.0', a2: '', inv2: false, inst: 'T0', pt: 5, cinst: 'C0', pv: 5, r: '', cd: '', ld: '' }, o);
const emptyRow = () => range(COLS).map(() => ({ t: 'empty', a: 'I0.0' }));
const emptyLinks = () => new Array(COLS + 1).fill(false);
const newRung = () => ({ rows: 1, cells: [emptyRow()], links: [], coil: coilDefaults() });

// Shorthand: 'I0.5' NO contact, '/I0.6' NC contact, 'P:I0.0' / 'N:I0.0' edge, '!' NOT, '-' wire, '.' empty
function cellOf(s) {
  if (s === '-') return { t: 'wire', a: 'I0.0' };
  if (s === '.') return { t: 'empty', a: 'I0.0' };
  if (s === '!') return { t: 'not', a: 'I0.0' };
  if (s.startsWith('P:')) return { t: 'pos', a: s.slice(2) };
  if (s.startsWith('N:')) return { t: 'neg', a: s.slice(2) };
  if (s[0] === '/') return { t: 'nc', a: s.slice(1) };
  return { t: 'no', a: s };
}
const KIND = { '=': 'coil', '/': 'ncoil', S: 'set', R: 'reset', SR: 'sr', RS: 'rs', TON: 'ton', TOF: 'tof', TP: 'tp', CTU: 'ctu', CTD: 'ctd', CTUD: 'ctud' };
function coilOf(kind, a, o = {}) {
  const t = KIND[kind], k = coilDefaults({ t });
  if (TIMERS.includes(t)) k.inst = a; else if (COUNTERS.includes(t)) k.cinst = a; else k.a = a;
  return Object.assign(k, o);
}
function net(rows, links, coil) {
  const L = rows.slice(1).map(() => emptyLinks());
  for (const [r, b] of links) L[r][b] = true;
  return { rows: rows.length, cells: rows.map(r => r.map(cellOf)), links: L, coil };
}

const newTimer = () => ({ et: 0, q: false, running: false, prevIN: false, pt: 0 });
const newCounter = () => ({ cv: 0, q: false, qu: false, qd: true, prevCU: false, prevCD: false, pv: 0 });

function runTimer(tm, type, IN, pt, dt) {
  tm.pt = pt;
  if (type === 'ton') {
    tm.et = IN ? Math.min(tm.et + dt, pt) : 0;
    tm.q = IN && tm.et >= pt - 1e-9;
  } else if (type === 'tof') {
    if (IN) { tm.q = true; tm.et = 0; }
    else if (tm.q) { tm.et = Math.min(tm.et + dt, pt); if (tm.et >= pt - 1e-9) tm.q = false; }
  } else {
    if (tm.running) { tm.et = Math.min(tm.et + dt, pt); if (tm.et >= pt - 1e-9) tm.running = false; }
    else if (IN && !tm.prevIN) { tm.running = true; tm.et = 0; }
    if (!tm.running && !IN) tm.et = 0;
    tm.q = tm.running;
  }
  tm.prevIN = IN;
}
function runCounter(c, k, pw, s) {
  const pv = k.pv, bit = a => (a ? rd(s, a) : false);
  c.pv = pv;
  if (k.t === 'ctu') {
    if (bit(k.r)) c.cv = 0; else if (pw && !c.prevCU) c.cv = Math.min(c.cv + 1, 32767);
    c.prevCU = pw;
    c.q = c.cv >= pv;
  } else if (k.t === 'ctd') {
    if (bit(k.ld)) c.cv = pv; else if (pw && !c.prevCD) c.cv = Math.max(c.cv - 1, -32768);
    c.prevCD = pw;
    c.q = c.cv <= 0;
  } else {
    const cd = bit(k.cd);
    if (bit(k.r)) c.cv = 0;
    else if (bit(k.ld)) c.cv = pv;
    else {
      if (pw && !c.prevCU) c.cv = Math.min(c.cv + 1, 32767);
      if (cd && !c.prevCD) c.cv = Math.max(c.cv - 1, -32768);
    }
    c.prevCU = pw; c.prevCD = cd;
    c.q = c.cv >= pv;
  }
  c.qu = c.cv >= pv; c.qd = c.cv <= 0;
}
function execCoil(k, pw, s, dt) {
  const in2 = () => (k.a2 ? rd(s, k.a2) !== k.inv2 : false);
  switch (k.t) {
    case 'coil': wr(s, k.a, pw); break;
    case 'ncoil': wr(s, k.a, !pw); break;
    case 'set': if (pw) wr(s, k.a, true); break;
    case 'reset': if (pw) wr(s, k.a, false); break;
    case 'sr': { const r1 = in2(); if (pw) wr(s, k.a, true); if (r1) wr(s, k.a, false); break; }
    case 'rs': { const s1 = in2(); if (pw) wr(s, k.a, false); if (s1) wr(s, k.a, true); break; }
    case 'ton': case 'tof': case 'tp': runTimer(s.T[+k.inst.slice(1)], k.t, pw, k.pt, dt); break;
    default: runCounter(s.C[+k.cinst.slice(1)], k, pw, s);
  }
}
function execProgram(prog, s, dt, wantFlow) {
  const flows = wantFlow ? [] : null;
  for (const rung of prog) {
    const R = rung.rows;
    let node = new Array(R).fill(true);
    const cf = [], bf = [];
    for (let c = 0; c < COLS; c++) {
      const out = new Array(R);
      for (let r = 0; r < R; r++) {
        const cell = rung.cells[r][c], inp = node[r];
        let o = false;
        switch (cell.t) {
          case 'wire': o = inp; break;
          case 'no': o = inp && rd(s, cell.a); break;
          case 'nc': o = inp && !rd(s, cell.a); break;
          case 'pos': case 'neg': {
            const cur = rd(s, cell.a), prev = s.edge.get(cell) || false;
            s.edge.set(cell, cur);
            o = inp && (cell.t === 'pos' ? cur && !prev : !cur && prev);
            break;
          }
          case 'not': o = !inp; break;
          default: o = false;
        }
        out[r] = o;
      }
      const b = c + 1, merged = out.slice();
      for (let r = 0; r < R;) {
        let e = r, v = out[r];
        while (e < R - 1 && rung.links[e] && rung.links[e][b]) { e++; v = v || out[e]; }
        for (let k = r; k <= e; k++) merged[k] = v;
        r = e + 1;
      }
      cf.push(out); bf.push(merged);
      node = merged;
    }
    execCoil(rung.coil, node[0], s, dt);
    if (flows) flows.push({ cf, bf, power: node[0] });
  }
  return flows;
}

/* ═══════════ CPU + process model ═══════════ */
class Sim {
  constructor(lesson, program) {
    this.L = lesson; this.prog = program;
    this.t = 0; this.runSw = true; this.wasRunning = false; this.traceT = 0;
    this.img = { I: new Array(8).fill(false), Q: new Array(8).fill(false), M: new Array(16).fill(false) };
    this.T = range(8).map(newTimer); this.C = range(4).map(newCounter);
    this.edge = new WeakMap();
    this.in = {}; this.pressT = {}; this.rel = {}; this.wire = {};
    for (const d of lesson.inputs) this.in[d.a] = false;
    this.P = lesson.plant ? lesson.plant.init() : {};
    this.flows = null; this.wantFlow = false;
    this.trace = [];
  }
  inputBit(d) {
    if (d.kind === 'sensor') return !!this.L.plant.sensor(this.P, d.a, this);
    if (this.wire[d.a]) return false;
    return d.kind === 'btnNC' ? !this.in[d.a] : !!this.in[d.a];
  }
  press(a) { this.in[a] = true; this.pressT[a] = this.t; this.rel[a] = false; }
  release(a) { this.rel[a] = true; }
  out(a) { return this.runSw && this.img.Q[parse(a).idx]; }
  restart() {
    this.img.M.fill(false); this.img.Q.fill(false);
    this.T = range(8).map(newTimer); this.C = range(4).map(newCounter); this.edge = new WeakMap();
  }
  step(dt) {
    for (const a in this.rel) if (this.rel[a] && this.t - (this.pressT[a] ?? -1) >= 0.06) { this.in[a] = false; this.rel[a] = false; }
    const run = this.runSw;
    if (run && !this.wasRunning) this.restart();
    this.wasRunning = run;
    for (const d of this.L.inputs) this.img.I[parse(d.a).idx] = this.inputBit(d);
    if (run) this.flows = execProgram(this.prog, this, dt, this.wantFlow);
    else { this.img.Q.fill(false); this.flows = null; }
    if (this.L.plant && this.L.plant.step) this.L.plant.step(this.P, this, dt);
    this.t += dt;
    this.traceT += dt;
    if (this.traceT >= TRACE_DT - 1e-9) {
      this.traceT = 0;
      let bits = 0;
      for (let i = 0; i < 8; i++) { if (this.img.I[i]) bits |= 1 << i; if (this.runSw && this.img.Q[i]) bits |= 1 << (8 + i); }
      this.trace.push(bits);
      if (this.trace.length > TRACE_N) this.trace.shift();
    }
  }
}

const TANK = {
  init: () => ({ level: 12, faultB1: false }),
  sensor: (P, a) => (a === 'I0.0' ? !P.faultB1 && P.level >= 25 : a === 'I0.1' ? P.level >= 85 : false),
  step(P, s, dt) { P.level = clamp(P.level + ((s.out('Q0.0') ? 8 : 0) - 3) * dt, 0, 100); },
};
const PARK = {
  init: () => ({ cars: 0, pin: 0, pout: 0 }),
  sensor: (P, a) => (a === 'I0.0' ? P.pin > 0 : a === 'I0.1' ? P.pout > 0 : false),
  step(P, s, dt) { P.pin = Math.max(0, P.pin - dt); P.pout = Math.max(0, P.pout - dt); },
  car(P, dir) {
    if (dir === 'in' && P.pin === 0) { P.cars++; P.pin = 0.4; }
    else if (dir === 'out' && P.cars > 0 && P.pout === 0) { P.cars--; P.pout = 0.4; }
  },
};
const SPIN = out => ({
  init: () => ({ ang: 0 }),
  step(P, s, dt) { const d = out(s); P.ang += d * dt * 9; },
});

/* ═══════════ Lessons ═══════════ */
function tdSvg() {
  const x = t => 64 + t * 24, lanes = [['IN', [[1, 6]]], ['TON Q', [[3, 6]]], ['TOF Q', [[1, 8]]], ['TP Q', [[1, 3]]]];
  let s = `<svg class="td" viewBox="0 0 320 ${lanes.length * 30 + 26}" role="img" aria-label="Timing diagram of TON, TOF and TP with PT = 2">`;
  for (const t of [1, 3, 6, 8]) s += `<line class="td-g" x1="${x(t)}" y1="6" x2="${x(t)}" y2="${lanes.length * 30 + 6}"/>`;
  lanes.forEach(([name, segs], i) => {
    const y0 = 26 + i * 30, y1 = y0 - 14;
    let d = `M${x(0)} ${y0}`;
    for (const [a, b] of segs) d += ` L${x(a)} ${y0} L${x(a)} ${y1} L${x(b)} ${y1} L${x(b)} ${y0}`;
    d += ` L${x(10)} ${y0}`;
    s += `<text x="2" y="${y0 - 3}" class="td-l">${name}</text><path d="${d}" class="td-p${i ? ' q' : ''}"/>`;
  });
  s += `<text x="${x(1) - 4}" y="${lanes.length * 30 + 20}" class="td-l">t=1</text><text x="${x(3) - 4}" y="${lanes.length * 30 + 20}" class="td-l">3</text>`;
  s += `<text x="${x(6) - 4}" y="${lanes.length * 30 + 20}" class="td-l">6</text><text x="${x(8) - 4}" y="${lanes.length * 30 + 20}" class="td-l">8</text></svg>`;
  return s;
}

const LESSONS = [
  {
    id: 'L1', no: 1, short: 'Assignment',
    name: 'Assignment – your first network', vi: 'Lệnh gán – chương trình đầu tiên',
    inputs: [{ a: 'I0.0', sym: 'S1', kind: 'btn', cap: 'n', de: 'Pushbutton "light" (NO)', vi: 'Nút nhấn thường mở' }],
    outputs: [{ a: 'Q0.0', sym: 'P1', color: 'y', de: 'Yellow indicator lamp', vi: 'Đèn báo màu vàng' }],
    scene: 'lamp', sceneTitle: 'Indicator lamp −P1',
    theory: `<p>PLC (<span class="en">programmable logic controller</span>) chạy theo <b>chu kỳ quét</b> (<span class="en">scan cycle</span>), mỗi vòng chỉ vài mili giây:</p>
      <ol><li>Đọc mọi đầu vào vào <span class="en">process image input</span> (PII).</li>
      <li>Chạy chương trình trong khối <b>OB1 "Main"</b>, từ Network 1 xuống dưới.</li>
      <li>Ghi <span class="en">process image output</span> (PIQ) ra các cọc ra.</li></ol>
      <p>Đó là nguyên tắc <b>IPO</b>: <span class="en">Input – Processing – Output</span>.</p>
      <p><code>%I0.0</code> = đầu vào (<span class="en">input</span>) byte 0, bit 0. <code>%Q0.0</code> = đầu ra (<span class="en">output</span>) byte 0, bit 0. CPU 1214C có 14 đầu vào số (DI) và 10 đầu ra số (DQ).</p>
      <p>Tiếp điểm thường mở <code>┤ ├</code> (<span class="en">normally open contact</span>, viết tắt NO) hỏi "bit có bằng 1 không?". Cuộn dây <code>( )</code> (<span class="en">assignment</span>) ghi kết quả của cả mạng vào một bit.</p>`,
    task: [['−P1 lights up while −S1 is pressed.', 'Đèn P1 sáng khi đang nhấn S1, nhả ra thì tắt.']],
    tia: 'Bit logic operations: <b>Normally open contact</b>, <b>Assignment</b>.',
    hints: ['Chỉ cần 1 Network: một tiếp điểm và một cuộn dây.',
      'Chạm ô đầu tiên → chọn <b>NO contact</b> → Operand <code>%I0.0 S1</code>. Ô trống làm đứt mạch, nên các ô còn lại chọn <b>Wire</b>.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [net([['I0.0', '-', '-', '-']], [], coilOf('=', 'Q0.0'))],
    tests(h) {
      h.run(0.3); const off0 = !h.q('P1');
      h.set('S1', true); h.run(0.3); const on = h.q('P1');
      h.set('S1', false); h.run(0.3); const off1 = !h.q('P1');
      return [
        { ok: on, de: '−S1 pressed → −P1 ON', vi: 'Nhấn S1 → đèn P1 sáng' },
        { ok: off0 && off1, de: '−S1 not pressed → −P1 OFF', vi: 'Không nhấn S1 → đèn P1 tắt' },
      ];
    },
  },
  {
    id: 'L2', no: 2, short: 'AND / OR',
    name: 'AND and OR – series and parallel', vi: 'Phép VÀ, phép HOẶC',
    inputs: [
      { a: 'I0.0', sym: 'S1', kind: 'sw', de: 'Switch S1', vi: 'Công tắc S1' },
      { a: 'I0.1', sym: 'S2', kind: 'sw', de: 'Switch S2', vi: 'Công tắc S2' },
    ],
    outputs: [
      { a: 'Q0.0', sym: 'P1', color: 'g', de: 'AND lamp', vi: 'Đèn phép VÀ' },
      { a: 'Q0.1', sym: 'P2', color: 'y', de: 'OR lamp', vi: 'Đèn phép HOẶC' },
    ],
    scene: 'logic', truth: true,
    theory: `<p><b>Nối tiếp</b> hai tiếp điểm = <b>AND</b> (phép VÀ): dòng chỉ đi qua khi <i>cả hai</i> bằng 1. <b>Song song</b> = <b>OR</b> (phép HOẶC): chỉ cần <i>ít nhất một</i> bằng 1.</p>
      <p>Trong ngôn ngữ FBD (<span class="en">function block diagram</span>), AND là hộp <code>&amp;</code>, OR là hộp <code>≥1</code>. LAD và FBD chỉ là hai cách vẽ cùng một logic; hình trên bàn tập vẽ theo FBD.</p>
      <p>Bảng chân trị (<span class="en">truth table</span>) liệt kê mọi tổ hợp đầu vào: 2 đầu vào có 2² = 4 dòng.</p>
      <p>Nhánh song song trong LAD: bấm <b>+ nhánh</b> để có hàng thứ hai, đặt tiếp điểm ở hàng dưới, rồi chạm khe giữa các ô để nối dây dọc.</p>`,
    task: [['−P1 lights up when S1 AND S2 are on.', 'P1 sáng khi S1 VÀ S2 cùng bật.'],
      ['−P2 lights up when S1 OR S2 (or both) is on.', 'P2 sáng khi S1 HOẶC S2 (hoặc cả hai) bật.']],
    tia: 'Bit logic operations: <b>Normally open contact</b> in series and in parallel, <b>Assignment</b>.',
    hints: ['Cần 2 Network, mỗi mạng một cuộn dây: %Q0.0 và %Q0.1.',
      'Network 2: bấm <b>+ nhánh</b>, đặt %I0.1 ở hàng dưới, rồi chạm khe ngay sau ô đầu tiên để nối song song với %I0.0.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.0', 'I0.1', '-', '-']], [], coilOf('=', 'Q0.0')),
      net([['I0.0', '-', '-', '-'], ['I0.1', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.1')),
    ],
    tests(h) {
      const bad = { and: [], or: [] };
      for (const [a, b] of [[0, 0], [0, 1], [1, 0], [1, 1]]) {
        h.set('S1', !!a); h.set('S2', !!b); h.run(0.2);
        if (h.q('P1') !== !!(a && b)) bad.and.push(`${a}${b}`);
        if (h.q('P2') !== !!(a || b)) bad.or.push(`${a}${b}`);
      }
      const vi = l => (l.length ? `Sai ở tổ hợp S1 S2 = ${l.join(', ')}` : 'Đúng cả 4 dòng bảng chân trị');
      return [
        { ok: !bad.and.length, de: '−P1 = S1 AND S2', vi: vi(bad.and) },
        { ok: !bad.or.length, de: '−P2 = S1 OR S2', vi: vi(bad.or) },
      ];
    },
  },
  {
    id: 'L3', no: 3, short: 'NC / NOT',
    name: 'NC contact and NOT – twilight switch', vi: 'Tiếp điểm thường đóng và phép phủ định',
    inputs: [
      { a: 'I0.0', sym: 'B1', kind: 'sw', de: 'Motion detector (1 = motion)', vi: 'Cảm biến chuyển động (1 = có người)' },
      { a: 'I0.1', sym: 'B2', kind: 'sw', de: 'Light sensor (1 = bright)', vi: 'Cảm biến ánh sáng (1 = trời sáng)' },
    ],
    outputs: [{ a: 'Q0.0', sym: 'P1', color: 'w', de: 'Outdoor light', vi: 'Đèn ngoài cửa' }],
    scene: 'twilight', truth: true,
    theory: `<p>Tiếp điểm thường đóng <code>┤/├</code> (<span class="en">normally closed contact</span>, viết tắt NC) cho dòng đi qua khi bit = <b>0</b>. Nó chính là phép phủ định <b>NOT</b>.</p>
      <p><b>Điều quan trọng:</b> ký hiệu trong chương trình <b>hỏi trạng thái tín hiệu</b>, nó không nói gì về loại nút lắp ngoài thực tế. Cảm biến B2 báo 1 khi trời sáng; muốn điều kiện "trời tối" thì hỏi B2 = 0, tức là dùng <code>┤/├</code>.</p>
      <p>Đèn ngoài cửa với cảm biến chuyển động (<span class="en">motion detector</span>) và cảm biến chạng vạng (<span class="en">twilight switch</span>) là ví dụ điển hình: đèn chỉ bật khi <i>có người</i> VÀ <i>trời tối</i>.</p>`,
    task: [['−P1 lights up when B1 detects motion AND it is dark (B2 = 0).', 'P1 sáng khi có người (B1 = 1) VÀ trời tối (B2 = 0).']],
    tia: 'Bit logic operations: <b>Normally open contact</b>, <b>Normally closed contact</b>, <b>Assignment</b>.',
    hints: ['P1 = B1 VÀ KHÔNG B2.', 'Tiếp điểm thứ hai là <b>NC contact</b> ┤/├ với operand %I0.1 B2.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [net([['I0.0', '/I0.1', '-', '-']], [], coilOf('=', 'Q0.0'))],
    tests(h) {
      const bad = [];
      for (const [a, b] of [[0, 0], [0, 1], [1, 0], [1, 1]]) {
        h.set('B1', !!a); h.set('B2', !!b); h.run(0.2);
        if (h.q('P1') !== !!(a && !b)) bad.push(`${a}${b}`);
      }
      return [{ ok: !bad.length, de: '−P1 = B1 AND NOT B2', vi: bad.length ? `Sai ở tổ hợp B1 B2 = ${bad.join(', ')}` : 'Đúng cả 4 tổ hợp' }];
    },
  },
  {
    id: 'L4', no: 4, short: 'Latching',
    name: 'Latching – motor ON/OFF', vi: 'Mạch tự giữ – bật/tắt động cơ',
    inputs: [
      { a: 'I0.0', sym: 'S1', kind: 'btn', cap: 'g', de: 'Pushbutton ON (NO)', vi: 'Nút BẬT (thường mở)' },
      { a: 'I0.1', sym: 'S0', kind: 'btnNC', cap: 'k', de: 'Pushbutton OFF (NC)', vi: 'Nút TẮT (thường đóng)' },
    ],
    outputs: [
      { a: 'Q0.0', sym: 'K1', color: 'g', de: 'Motor contactor −K1 (motor −M1)', vi: 'Khởi động từ K1 của động cơ M1' },
      { a: 'Q0.1', sym: 'P1', color: 'g', de: 'Indicator lamp "motor running"', vi: 'Đèn báo động cơ đang chạy' },
    ],
    scene: 'motor', plant: SPIN(s => (s.out('Q0.0') ? 1 : 0)),
    actions: [{ id: 'wb', kind: 'toggle', label: 'Wire break −S0', vi: 'Giả lập đứt dây nút S0', get: s => !!s.wire['I0.1'], set: (s, v) => { s.wire['I0.1'] = v; } }],
    theory: `<p>Nút nhấn chỉ cho tín hiệu khi đang nhấn. Muốn động cơ chạy tiếp sau khi nhả nút, đầu ra phải <b>tự giữ</b>: mắc song song một tiếp điểm của chính đầu ra đó với nút ON. Đó là <span class="en">latching</span> (mạch tự giữ).</p>
      <p>Nút OFF mắc <b>nối tiếp</b> phía sau, nên khi nhấn cả hai nút thì OFF thắng (<span class="en">stop priority</span>). Đây là cách làm an toàn.</p>
      <p>Ngoài thực tế nút OFF luôn là nút <b>thường đóng</b> (NC): khi không nhấn, %I0.1 = 1. Nếu dây bị đứt, PLC nhận 0 giống như đang nhấn OFF, nên máy dừng. Đó là an toàn khi đứt dây (<span class="en">wire-break safety</span>).</p>
      <p>Vì vậy trong chương trình, nút OFF được hỏi bằng tiếp điểm <b>┤ ├</b> (hỏi 1 = "không nhấn"), không phải ┤/├.</p>`,
    task: [['−S1 starts the motor (latching).', 'S1 bật động cơ, nhả nút động cơ vẫn chạy.'],
      ['−S0 stops it; OFF has priority.', 'S0 tắt động cơ; nhấn cả hai thì TẮT thắng.'],
      ['−P1 shows "motor running".', 'Đèn P1 báo động cơ đang chạy.'],
      ['Wire break at −S0 → the motor must not run.', 'Đứt dây nút S0 thì động cơ không được chạy.']],
    tia: 'Bit logic operations: <b>Normally open contact</b>, <b>Assignment</b>, with a parallel branch for the latching contact.',
    hints: ['Network 1, hàng trên: S1 → S0 → cuộn %Q0.0. Hàng dưới: tiếp điểm %Q0.0 mắc song song với S1 (nối dây dọc sau ô đầu tiên).',
      'S0 là nút thường đóng (NC) ngoài thực tế nhưng trong chương trình dùng ┤ ├ (NO contact). Thử nhấn cả hai nút cùng lúc: động cơ phải tắt.',
      'Network 2: %Q0.0 → cuộn %Q0.1.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.0', 'I0.1', '-', '-'], ['Q0.0', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.0')),
      net([['Q0.0', '-', '-', '-']], [], coilOf('=', 'Q0.1')),
    ],
    tests(h) {
      h.run(0.3);
      h.press('S1'); h.run(0.4); const latched = h.q('K1');
      const lamp = latched && h.q('P1');
      h.press('S0'); h.run(0.3); const stopped = !h.q('K1'); h.run(1); const stays = !h.q('K1') && !h.q('P1');
      h.set('S1', true); h.set('S0', true); h.run(0.3); const dom = !h.q('K1'); h.set('S1', false); h.set('S0', false); h.run(0.3);
      h.press('S1'); h.run(0.3); const run2 = h.q('K1');
      h.s.wire['I0.1'] = true; h.run(0.3); const wb1 = run2 && !h.q('K1'); h.press('S1'); h.run(0.3); const wb2 = !h.q('K1');
      return [
        { ok: latched, de: '−S1 starts the motor; it keeps running after release', vi: 'Nhấn rồi nhả S1: động cơ vẫn chạy (tự giữ)' },
        { ok: stopped && stays, de: '−S0 stops the motor', vi: 'Nhấn S0: động cơ tắt và không tự chạy lại' },
        { ok: dom, de: 'S1 and S0 together → OFF has priority', vi: 'Nhấn cả hai nút: động cơ phải TẮT' },
        { ok: lamp, de: '−P1 shows "motor running"', vi: 'Đèn P1 sáng khi động cơ chạy' },
        { ok: wb1 && wb2, de: 'Wire break at −S0: motor stops and cannot start', vi: 'Đứt dây S0: động cơ dừng và không khởi động được' },
      ];
    },
  },
  {
    id: 'L5', no: 5, short: 'SR / Tank',
    name: 'Set, reset, SR – filling a tank', vi: 'Đặt, xóa và hộp SR – bơm đầy bể',
    inputs: [
      { a: 'I0.0', sym: 'B1', kind: 'sensor', de: 'Level switch low (1 = water reached)', vi: 'Cảm biến mức dưới (1 = nước đã tới)' },
      { a: 'I0.1', sym: 'B2', kind: 'sensor', de: 'Level switch high (1 = full)', vi: 'Cảm biến mức trên (1 = đầy)' },
    ],
    outputs: [{ a: 'Q0.0', sym: 'M1', color: 'g', de: 'Pump', vi: 'Máy bơm' }],
    scene: 'tank', plant: TANK,
    actions: [{ id: 'fB1', kind: 'toggle', label: 'Sensor fault −B1', vi: 'B1 hỏng: luôn báo 0', get: s => !!s.P.faultB1, set: (s, v) => { s.P.faultB1 = v; } }],
    theory: `<p>Lệnh <b>Set</b> <code>(S)</code> ghi 1 vào bit và giữ nguyên dù điều kiện mất đi. <b>Reset</b> <code>(R)</code> ghi 0. Đây là bộ nhớ (<span class="en">memory</span>) không cần mạch tự giữ.</p>
      <p>Hộp <b>SR</b> gộp cả hai: đầu vào S (đặt) và R1 (xóa). Chữ số <b>1</b> cho biết đầu vào nào <b>thắng</b> khi cả hai bằng 1: SR thì xóa thắng (<span class="en">reset priority</span>), RS thì đặt thắng (<span class="en">set priority</span>).</p>
      <p>Điều khiển hai điểm (<span class="en">two-point control</span>): bơm BẬT khi mực nước dưới B1, TẮT khi chạm B2. Giữa B1 và B2, bơm <b>giữ nguyên trạng thái cũ</b>. Khoảng này là độ trễ (<span class="en">hysteresis</span>), giúp bơm không bật tắt liên tục.</p>
      <p>Nếu cảm biến báo vô lý (B2 = 1 nhưng B1 = 0 vì B1 hỏng), bơm phải TẮT để nước không tràn, nên chọn <b>xóa thắng</b>.</p>`,
    task: [['Pump ON when the level is below B1.', 'Bơm BẬT khi mực nước dưới B1.'],
      ['Pump OFF as soon as B2 is reached.', 'Bơm TẮT khi nước chạm B2.'],
      ['In between, the pump keeps its state (hysteresis).', 'Giữa B1 và B2 bơm giữ trạng thái cũ.'],
      ['With B1 = 0 and B2 = 1 (sensor fault) the pump stays OFF.', 'B1 = 0 mà B2 = 1 (cảm biến lỗi): bơm phải TẮT.']],
    tia: 'Bit logic operations: <b>Set/reset flip-flop (SR)</b>, or <b>Set output</b> / <b>Reset output</b>.',
    hints: ['Điều kiện đặt: B1 = 0, tức tiếp điểm ┤/├ %I0.0. Điều kiện xóa: B2 = 1.',
      'Cách 1: chạm cuộn dây cuối mạng, chọn hộp <b>SR</b>, operand %Q0.0, R1 = %I0.1. Cách 2: hai mạng (S) rồi (R); mạng (R) phải nằm SAU mạng (S).',
      'Bật "Sensor fault −B1" trên bàn tập để xem bơm có dừng ở B2 không.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [net([['/I0.0', '-', '-', '-']], [], coilOf('SR', 'Q0.0', { a2: 'I0.1' }))],
    tests(h) {
      const P = h.s.P;
      P.level = 10; h.run(0.5); const t1 = h.q('M1');
      h.until(() => P.level > 45, 25); const t2 = h.q('M1') && P.level > 45;
      h.until(() => !h.q('M1') || P.level >= 99, 25); const t3 = !h.q('M1') && P.level >= 84 && P.level < 90;
      h.until(() => P.level < 55 || h.q('M1'), 25); const t4 = !h.q('M1') && P.level < 56;
      h.until(() => P.level < 20 || h.q('M1'), 30); const t5 = h.q('M1') && P.level > 22 && P.level < 26;
      P.level = 92; P.faultB1 = true; h.run(0.5); const t6 = !h.q('M1');
      return [
        { ok: t1, de: 'Level below B1 → pump ON', vi: 'Mực nước dưới B1: bơm bật' },
        { ok: t2 && t4, de: 'Between B1 and B2 the pump keeps its state (hysteresis)', vi: 'Giữa B1 và B2 bơm giữ trạng thái cũ, không bật tắt liên tục' },
        { ok: t3, de: 'B2 reached → pump OFF', vi: 'Nước chạm B2: bơm tắt' },
        { ok: t5, de: 'Below B1 → pump ON again', vi: 'Nước xuống dưới B1: bơm bật lại' },
        { ok: t6, de: 'Sensor fault (B1 = 0, B2 = 1) → pump OFF (reset priority)', vi: 'Cảm biến lỗi: bơm phải tắt, không để tràn' },
      ];
    },
  },
  {
    id: 'L6', no: 6, short: 'Edge',
    name: 'Edges – one button toggles the light', vi: 'Sườn tín hiệu – một nút bật/tắt đèn',
    inputs: [{ a: 'I0.0', sym: 'S1', kind: 'btn', cap: 'n', de: 'Light pushbutton', vi: 'Nút nhấn đèn' }],
    outputs: [{ a: 'Q0.0', sym: 'P1', color: 'w', de: 'Hallway light', vi: 'Đèn hành lang' }],
    scene: 'lamp', sceneTitle: 'Hallway light −P1 (toggle circuit)',
    theory: `<p><b>Sườn</b> (<span class="en">signal edge</span>) là lúc tín hiệu <b>đổi trạng thái</b>: 0→1 là sườn lên (<span class="en">positive / rising edge</span>), 1→0 là sườn xuống (<span class="en">negative / falling edge</span>).</p>
      <p>Tiếp điểm <code>┤P├</code> chỉ cho dòng đi qua <b>đúng một chu kỳ</b> ngay khi operand chuyển 0→1. Giữ nút lâu bao nhiêu cũng chỉ có một xung.</p>
      <p>Vì sao cần? Một lần nhấn nút kéo dài khoảng 0,2 s, trong khi PLC quét hàng trăm vòng. Không dùng sườn thì lệnh "đảo đèn" chạy ở <i>mỗi</i> vòng và đèn nhấp nháy loạn. Xem Signal trace để thấy xung sườn.</p>
      <p>Trong TIA Portal, tiếp điểm P cần thêm một bit nhớ sườn (<span class="en">edge memory bit</span>), ví dụ %M10.0, và bit này không được dùng vào việc khác. Ở trang này bit nhớ sườn được quản lý tự động.</p>`,
    task: [['Each press of −S1 toggles −P1: off → on → off …', 'Mỗi lần nhấn S1 đèn đổi trạng thái: tắt → sáng → tắt…']],
    tia: 'Bit logic operations: <b>Scan operand for positive signal edge</b> (┤P├), <b>Normally open contact</b>, <b>Normally closed contact</b>, <b>Assignment</b>.',
    hints: ['Network 1: ┤P├ %I0.0 → cuộn %M0.0. M0.0 bằng 1 đúng một chu kỳ mỗi lần nhấn.',
      'Network 2 là phép XOR: (M0.0 VÀ KHÔNG Q0.0) HOẶC (KHÔNG M0.0 VÀ Q0.0) → Q0.0.',
      'Bẫy thường gặp: một mạng (S) và một mạng (R) cùng dùng sườn của S1. Trong cùng một chu kỳ, mạng sau xóa ngay cái mạng trước vừa đặt.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['P:I0.0', '-', '-', '-']], [], coilOf('=', 'M0.0')),
      net([['M0.0', '/Q0.0', '-', '-'], ['/M0.0', 'Q0.0', '.', '.']], [[0, 2]], coilOf('=', 'Q0.0')),
    ],
    tests(h) {
      h.run(0.3);
      let toggles = 0, last = h.q('P1');
      h.watch(() => { const v = h.q('P1'); if (v !== last) { toggles++; last = v; } });
      h.set('S1', true); h.run(1.0); const held = h.q('P1'); const c1 = toggles; h.set('S1', false); h.run(0.5);
      const first = held && h.q('P1') && toggles === 1;
      h.set('S1', true); h.run(0.5); h.set('S1', false); h.run(0.5);
      const second = !h.q('P1') && toggles === 2;
      h.press('S1', 0.3); h.run(0.5);
      const third = h.q('P1') && toggles === 3;
      return [
        { ok: first, de: '1st press: −P1 ON and steady while held', vi: `Lần nhấn 1: đèn sáng và đứng yên khi giữ nút (đèn đã đổi trạng thái ${c1} lần trong 1 s giữ nút)` },
        { ok: second, de: '2nd press: −P1 OFF', vi: 'Lần nhấn 2: đèn tắt' },
        { ok: third, de: '3rd press: −P1 ON again', vi: 'Lần nhấn 3: đèn sáng lại' },
      ];
    },
  },
  {
    id: 'L7', no: 7, short: 'Timers',
    name: 'Timers – staircase lighting', vi: 'Bộ định thời – đèn cầu thang',
    inputs: [
      { a: 'I0.0', sym: 'S1', kind: 'btn', cap: 'n', de: 'Staircase pushbutton (all floors in parallel)', vi: 'Nút đèn cầu thang (các tầng mắc song song)' },
      { a: 'I0.1', sym: 'S2', kind: 'sw', de: 'Switch "permanent light" (cleaning)', vi: 'Công tắc sáng liên tục (khi lau dọn)' },
    ],
    outputs: [{ a: 'Q0.0', sym: 'P1', color: 'w', de: 'Staircase lighting', vi: 'Đèn cầu thang' }],
    scene: 'stairs',
    theory: `<p>Bộ định thời IEC trong S7-1200:</p>
      <ul><li><b>TON</b> (<span class="en">on-delay</span>): Q lên 1 sau khi IN = 1 liên tục đủ thời gian PT.</li>
      <li><b>TOF</b> (<span class="en">off-delay</span>): Q = 1 ngay khi IN = 1; khi IN về 0, Q còn giữ thêm PT rồi mới tắt.</li>
      <li><b>TP</b> (<span class="en">pulse</span>): sườn lên ở IN tạo một xung dài đúng PT; nhấn lại giữa chừng không kéo dài xung.</li></ul>
      ${tdSvg()}
      <p class="small">Ví dụ với PT = 2: IN lên 1 lúc t = 1 và về 0 lúc t = 6.</p>
      <p>PT ghi dạng <code>T#5s</code>. ET (<span class="en">elapsed time</span>) là thời gian đã chạy. Mỗi bộ định thời IEC cần một khối dữ liệu riêng (<span class="en">instance DB</span>, ví dụ "IEC_Timer_0_DB"); ở trang này gọi tắt là T0…T7 và đọc đầu ra bằng tiếp điểm <code>T0.Q</code>.</p>`,
    task: [['A short press on −S1 switches the light on for 5 s.', 'Nhấn nhanh S1: đèn sáng 5 s.'],
      ['Pressing again during this time restarts the 5 s (retriggerable).', 'Nhấn lại khi đèn đang sáng thì tính lại 5 s.'],
      ['−S2 = permanent light.', 'Bật S2: đèn sáng liên tục.']],
    tia: 'Timer operations: <b>TOF</b> (Generate off-delay) · Bit logic operations: <b>Normally open contact</b>, <b>Assignment</b>.',
    hints: ['TON không hợp ở đây. So sánh TP và TOF: loại nào "bắt đầu đếm lại" khi nhấn lần nữa?',
      'Network 1: %I0.0 → hộp TOF T0 với PT = 5 s. Network 2: T0.Q HOẶC S2 → %Q0.0.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.0', '-', '-', '-']], [], coilOf('TOF', 'T0', { pt: 5 })),
      net([['T0.Q', '-', '-', '-'], ['I0.1', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.0')),
    ],
    tests(h) {
      h.run(0.3);
      let t0 = h.s.t; h.press('S1', 0.2); const onNow = h.q('P1');
      h.runTo(t0 + 4.6); const on46 = h.q('P1');
      h.runTo(t0 + 5.8); const off58 = !h.q('P1');
      h.run(1);
      t0 = h.s.t; h.press('S1', 0.2); h.runTo(t0 + 3); h.press('S1', 0.2);
      h.runTo(t0 + 7.5); const retrig = h.q('P1');
      h.runTo(t0 + 8.9); const offAfter = !h.q('P1');
      h.run(1);
      h.set('S2', true); h.run(0.3); const d1 = h.q('P1'); h.run(10); const d2 = h.q('P1'); h.set('S2', false); h.run(6);
      return [
        { ok: onNow && on46 && off58, de: 'Short press: light ON at once, OFF after about 5 s', vi: 'Nhấn nhanh S1: đèn sáng ngay, khoảng 5 s sau tắt' },
        { ok: retrig && offAfter, de: 'Pressing again restarts the 5 s', vi: 'Nhấn lại khi đèn đang sáng: tính lại 5 s từ lần nhấn sau' },
        { ok: d1 && d2, de: '−S2 permanent light: light stays ON', vi: 'Bật S2: đèn sáng liên tục' },
      ];
    },
  },
  {
    id: 'L8', no: 8, short: 'Counters',
    name: 'Counters – car park with 5 spaces', vi: 'Bộ đếm – bãi đỗ xe 5 chỗ',
    inputs: [
      { a: 'I0.0', sym: 'B1', kind: 'sensor', de: 'Light barrier entry', vi: 'Cảm biến quang cổng vào' },
      { a: 'I0.1', sym: 'B2', kind: 'sensor', de: 'Light barrier exit', vi: 'Cảm biến quang cổng ra' },
      { a: 'I0.2', sym: 'S1', kind: 'btn', cap: 'y', de: 'Pushbutton reset counter', vi: 'Nút đặt lại bộ đếm' },
    ],
    outputs: [
      { a: 'Q0.0', sym: 'P1', color: 'r', de: 'Sign FULL', vi: 'Biển HẾT CHỖ' },
      { a: 'Q0.1', sym: 'P2', color: 'g', de: 'Sign FREE', vi: 'Biển CÒN CHỖ' },
    ],
    scene: 'parking', plant: PARK,
    actions: [
      { id: 'in', kind: 'event', label: 'Car drives in', vi: 'Một xe đi vào', icon: '→', fire: s => PARK.car(s.P, 'in') },
      { id: 'out', kind: 'event', label: 'Car drives out', vi: 'Một xe đi ra', icon: '←', fire: s => PARK.car(s.P, 'out') },
    ],
    theory: `<p>Bộ đếm IEC đếm <b>sườn lên</b> ở đầu vào đếm:</p>
      <ul><li><b>CTU</b> (<span class="en">count up</span>): mỗi sườn lên ở CU thì CV + 1. Q = 1 khi CV ≥ PV.</li>
      <li><b>CTD</b> (<span class="en">count down</span>): sườn ở CD thì CV − 1. Q = 1 khi CV ≤ 0. LD nạp CV = PV.</li>
      <li><b>CTUD</b> (<span class="en">count up and down</span>): có cả CU và CD. QU = CV ≥ PV, QD = CV ≤ 0.</li></ul>
      <p>CV (<span class="en">current value</span>) là giá trị đang đếm, PV (<span class="en">preset value</span>) là giá trị đặt. R đặt CV về 0. Giống bộ định thời, mỗi bộ đếm cần một <span class="en">instance DB</span>; ở trang này gọi tắt là C0…C3.</p>
      <p>Ở trang này, dòng tín hiệu của mạng đi vào đầu vào đếm thứ nhất (CU của CTU và CTUD, CD của CTD); các đầu vào còn lại chọn bằng operand trong hộp thoại.</p>`,
    task: [['The car park has 5 spaces. Count cars driving in and out.', 'Bãi có 5 chỗ. Đếm xe vào và xe ra.'],
      ['−P1 FULL lights up with 5 cars; otherwise −P2 FREE lights up.', 'Đủ 5 xe thì sáng biển HẾT CHỖ, còn lại sáng biển CÒN CHỖ.'],
      ['−S1 resets the counter to 0.', 'S1 đặt bộ đếm về 0.']],
    tia: 'Counter operations: <b>CTUD</b> (Count up and down) · Bit logic operations: <b>Normally open contact</b>, <b>Normally closed contact</b>, <b>Assignment</b>.',
    hints: ['Dùng một hộp CTUD: CU = B1 (dòng của mạng), CD = %I0.1, R = %I0.2, PV = 5.',
      'FULL = C0.QU. FREE = KHÔNG C0.QU, tức tiếp điểm ┤/├ C0.QU.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.0', '-', '-', '-']], [], coilOf('CTUD', 'C0', { pv: 5, cd: 'I0.1', r: 'I0.2' })),
      net([['C0.QU', '-', '-', '-']], [], coilOf('=', 'Q0.0')),
      net([['/C0.QU', '-', '-', '-']], [], coilOf('=', 'Q0.1')),
    ],
    tests(h) {
      const car = d => { h.event(d); h.run(0.8); };
      h.run(0.3);
      for (let i = 0; i < 4; i++) car('in');
      const four = h.q('P2') && !h.q('P1');
      car('in'); const five = h.q('P1') && !h.q('P2');
      car('out'); const leave = h.q('P2') && !h.q('P1');
      h.press('S1', 0.3); h.run(0.3); const r1 = h.q('P2') && !h.q('P1');
      for (let i = 0; i < 4; i++) car('in');
      const r2 = h.q('P2') && !h.q('P1');
      car('in'); const r3 = h.q('P1') && !h.q('P2');
      return [
        { ok: four && five, de: 'After 4 cars FREE, after 5 cars FULL', vi: '4 xe: còn chỗ; xe thứ 5 vào: hết chỗ' },
        { ok: leave, de: 'One car leaves → FREE again', vi: 'Một xe ra: lại còn chỗ' },
        { ok: r1 && r2 && r3, de: '−S1 resets the counter, then counting starts again', vi: 'S1 đặt bộ đếm về 0, sau đó đếm lại từ đầu' },
      ];
    },
  },
  {
    id: 'L9', no: 9, short: 'Reversing',
    name: 'Reversing contactor circuit – right and left rotation', vi: 'Đảo chiều động cơ với khóa chéo',
    inputs: [
      { a: 'I0.0', sym: 'S0', kind: 'btnNC', cap: 'k', de: 'Pushbutton OFF (NC)', vi: 'Nút TẮT (thường đóng)' },
      { a: 'I0.1', sym: 'S1', kind: 'btn', cap: 'g', de: 'Pushbutton RIGHT', vi: 'Nút quay PHẢI' },
      { a: 'I0.2', sym: 'S2', kind: 'btn', cap: 'g', de: 'Pushbutton LEFT', vi: 'Nút quay TRÁI' },
    ],
    outputs: [
      { a: 'Q0.0', sym: 'K1', color: 'g', de: 'Contactor right-hand rotation', vi: 'Khởi động từ quay phải' },
      { a: 'Q0.1', sym: 'K2', color: 'y', de: 'Contactor left-hand rotation', vi: 'Khởi động từ quay trái' },
    ],
    scene: 'reversing', plant: SPIN(s => { const r = s.out('Q0.0'), l = s.out('Q0.1'); return r && !l ? 1 : l && !r ? -1 : 0; }),
    actions: [{ id: 'wb', kind: 'toggle', label: 'Wire break −S0', vi: 'Giả lập đứt dây nút S0', get: s => !!s.wire['I0.0'], set: (s, v) => { s.wire['I0.0'] = v; } }],
    theory: `<p>Muốn đảo chiều động cơ ba pha, đổi chỗ hai pha. Mạch dùng hai khởi động từ: K1 (quay phải) và K2 (quay trái). Đó là mạch đảo chiều (<span class="en">reversing contactor circuit</span>).</p>
      <p>Nếu K1 và K2 đóng <b>cùng lúc</b>, hai pha bị nối tắt và gây <b>ngắn mạch</b> (<span class="en">short circuit</span>). Vì vậy phải có <b>khóa chéo</b> (<span class="en">interlock</span>): K1 chỉ được đóng khi K2 đang mở, và ngược lại.</p>
      <p>Trong tủ điện thật, ngoài khóa chéo trong chương trình, người ta còn khóa bằng tiếp điểm phụ (<span class="en">auxiliary contacts</span>) ngay trong mạch cuộn hút của contactor, vì không được chỉ dựa vào phần mềm.</p>
      <p>Bài này dùng cách "đổi chiều qua OFF" (<span class="en">reversing via stop</span>): muốn đổi chiều thì phải nhấn OFF trước.</p>`,
    task: [['−S1 → right-hand rotation (K1), −S2 → left-hand rotation (K2), each latching.', 'S1 quay phải, S2 quay trái, mỗi chiều tự giữ.'],
      ['−S0 (NC) switches off.', 'S0 (thường đóng) tắt động cơ.'],
      ['K1 and K2 must never be ON at the same time.', 'K1 và K2 không bao giờ được cùng đóng.'],
      ['Change of direction only via OFF.', 'Đổi chiều phải qua TẮT.']],
    tia: 'Bit logic operations: <b>Normally open contact</b>, <b>Normally closed contact</b>, <b>Assignment</b> (two interlocked latching circuits).',
    hints: ['Mỗi chiều là một mạch tự giữ như bài 4. Nút S0 nằm ở %I0.0.',
      'Khóa chéo: trong mạng của K1 thêm tiếp điểm ┤/├ %Q0.1 (K2); trong mạng của K2 thêm ┤/├ %Q0.0 (K1).'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.1', 'I0.0', '/Q0.1', '-'], ['Q0.0', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.0')),
      net([['I0.2', 'I0.0', '/Q0.0', '-'], ['Q0.1', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.1')),
    ],
    tests(h) {
      let both = false;
      h.watch(() => { if (h.q('K1') && h.q('K2')) both = true; });
      h.run(0.3);
      h.press('S1'); h.run(0.3); const r1 = h.q('K1') && !h.q('K2');
      h.press('S2'); h.run(0.3); const lockA = h.q('K1') && !h.q('K2');
      h.press('S0'); h.run(0.3); const stop1 = !h.q('K1') && !h.q('K2');
      h.press('S2'); h.run(0.3); const l1 = h.q('K2') && !h.q('K1');
      h.press('S1'); h.run(0.3); const lockB = h.q('K2') && !h.q('K1');
      h.press('S0'); h.run(0.3); const stop2 = !h.q('K1') && !h.q('K2');
      h.set('S1', true); h.set('S2', true); h.run(0.3); h.set('S1', false); h.set('S2', false); h.run(0.3);
      h.press('S0'); h.run(0.3);
      h.s.wire['I0.0'] = true; h.press('S1'); h.run(0.3); const wb = !h.q('K1') && !h.q('K2');
      return [
        { ok: r1 && l1, de: '−S1 → right, −S2 → left, with latching', vi: 'S1 quay phải, S2 quay trái, nhả nút vẫn chạy' },
        { ok: stop1 && stop2, de: '−S0 switches off in both directions', vi: 'S0 tắt được ở cả hai chiều' },
        { ok: lockA && lockB, de: 'Direction change only via OFF: the other direction is interlocked', vi: 'Đang chạy một chiều thì nút chiều kia không có tác dụng' },
        { ok: !both, de: 'K1 and K2 never ON together', vi: both ? 'K1 và K2 đã đóng cùng lúc: ngắn mạch!' : 'K1 và K2 không bao giờ cùng đóng' },
        { ok: wb, de: 'Wire break at −S0: no start', vi: 'Đứt dây S0: động cơ không khởi động được' },
      ];
    },
  },
  {
    id: 'L10', no: 10, short: 'Traffic light',
    name: 'Sequence with timers – pedestrian crossing light', vi: 'Trình tự theo thời gian – đèn cho người đi bộ',
    inputs: [{ a: 'I0.0', sym: 'S1', kind: 'btn', cap: 'y', de: 'Pedestrian request button', vi: 'Nút xin qua đường' }],
    outputs: [
      { a: 'Q0.0', sym: 'H1', color: 'r', de: 'Cars RED', vi: 'Ô tô ĐỎ' },
      { a: 'Q0.1', sym: 'H2', color: 'y', de: 'Cars AMBER', vi: 'Ô tô VÀNG' },
      { a: 'Q0.2', sym: 'H3', color: 'g', de: 'Cars GREEN', vi: 'Ô tô XANH' },
      { a: 'Q0.3', sym: 'H4', color: 'r', de: 'Pedestrians RED', vi: 'Người đi bộ ĐỎ' },
      { a: 'Q0.4', sym: 'H5', color: 'g', de: 'Pedestrians GREEN', vi: 'Người đi bộ XANH' },
    ],
    scene: 'traffic',
    theory: `<p>Đèn giao thông ở Đức đổi theo thứ tự <b>Green → Amber → Red → Red + Amber → Green</b>. Pha đỏ-vàng báo sắp chuyển xanh.</p>
      <p>Đây là <b>điều khiển tuần tự theo thời gian</b> (<span class="en">time-driven sequence control</span>). Cách dễ cho người mới: một bit nhớ "đang có yêu cầu" khởi động <b>nhiều bộ TON cùng lúc</b> với các PT khác nhau. Mỗi T.Q đánh dấu một mốc thời gian, rồi từng đèn được tính bằng AND/OR từ các mốc đó.</p>
      <p>An toàn trên hết: người đi bộ chỉ được xanh khi đèn ô tô <b>đỏ</b>.</p>`,
    task: [['Idle state: cars GREEN, pedestrians RED.', 'Trạng thái chờ: ô tô XANH, người đi bộ ĐỎ.'],
      ['After pressing −S1 the sequence in the table runs, then back to idle.', 'Nhấn S1: chạy theo bảng dưới rồi quay về trạng thái chờ.']],
    taskHtml: `<div class="tablewrap"><table class="tags"><thead><tr><th>Time after S1</th><th>Cars</th><th>Pedestrians</th></tr></thead><tbody>
      <tr><td>before</td><td>GREEN</td><td>RED</td></tr><tr><td>0 – 2 s</td><td>AMBER</td><td>RED</td></tr>
      <tr><td>2 – 3 s</td><td>RED</td><td>RED</td></tr><tr><td>3 – 8 s</td><td>RED</td><td>GREEN</td></tr>
      <tr><td>8 – 9 s</td><td>RED</td><td>RED</td></tr><tr><td>9 – 10 s</td><td>RED + AMBER</td><td>RED</td></tr>
      <tr><td>from 10 s</td><td>GREEN</td><td>RED</td></tr></tbody></table></div>`,
    tia: 'Timer operations: <b>TON</b> · Bit logic operations: <b>Set output</b>, <b>Reset output</b>, <b>Normally open contact</b>, <b>Normally closed contact</b>, <b>Assignment</b>.',
    hints: ['Mạng đầu: S1 → (S) %M1.0 "request". Hết chu trình (10 s) thì (R) %M1.0.',
      'Năm mạng TON cùng dùng M1.0 làm IN: T1 = 2 s, T2 = 3 s, T3 = 8 s, T4 = 9 s, T5 = 10 s.',
      'Ví dụ: Cars RED = T1.Q VÀ KHÔNG T5.Q. Pedestrians GREEN = T2.Q VÀ KHÔNG T3.Q. Cars GREEN = KHÔNG M1.0.'],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
    sample: () => [
      net([['I0.0', '-', '-', '-']], [], coilOf('S', 'M1.0')),
      net([['T5.Q', '-', '-', '-']], [], coilOf('R', 'M1.0')),
      net([['M1.0', '-', '-', '-']], [], coilOf('TON', 'T1', { pt: 2 })),
      net([['M1.0', '-', '-', '-']], [], coilOf('TON', 'T2', { pt: 3 })),
      net([['M1.0', '-', '-', '-']], [], coilOf('TON', 'T3', { pt: 8 })),
      net([['M1.0', '-', '-', '-']], [], coilOf('TON', 'T4', { pt: 9 })),
      net([['M1.0', '-', '-', '-']], [], coilOf('TON', 'T5', { pt: 10 })),
      net([['M1.0', '/T1.Q', '-', '-'], ['T4.Q', '/T5.Q', '.', '.']], [[0, 2]], coilOf('=', 'Q0.1')),
      net([['T1.Q', '/T5.Q', '-', '-']], [], coilOf('=', 'Q0.0')),
      net([['/M1.0', '-', '-', '-']], [], coilOf('=', 'Q0.2')),
      net([['T2.Q', '/T3.Q', '-', '-']], [], coilOf('=', 'Q0.4')),
      net([['/T2.Q', '-', '-', '-'], ['T3.Q', '.', '.', '.']], [[0, 1]], coilOf('=', 'Q0.3')),
    ],
    tests(h) {
      const st = () => {
        const car = (h.q('H1') ? 'R' : '') + (h.q('H2') ? 'Y' : '') + (h.q('H3') ? 'G' : '');
        const ped = (h.q('H4') ? 'r' : '') + (h.q('H5') ? 'g' : '');
        return `${car}|${ped}`;
      };
      let unsafe = false;
      h.watch(() => { if (h.q('H5') && (st().split('|')[0] !== 'R' || h.q('H4'))) unsafe = true; });
      h.run(1); const base1 = st() === 'G|r';
      const t0 = h.s.t; h.press('S1', 0.2);
      const checks = [[1, 'Y|r'], [2.5, 'R|r'], [5.5, 'R|g'], [8.5, 'R|r'], [9.5, 'RY|r'], [11, 'G|r']];
      const ok = checks.map(([dt, e]) => { h.runTo(t0 + dt); return st() === e; });
      h.run(12); const base2 = st() === 'G|r';
      const n = ok.filter(Boolean).length;
      return [
        { ok: base1 && base2, de: 'Idle: cars GREEN, pedestrians RED – stays so without a request', vi: 'Khi chờ: ô tô xanh, người đi bộ đỏ, không tự đổi' },
        { ok: n === checks.length, de: 'Sequence after a request matches the table', vi: `Đúng ${n}/${checks.length} mốc thời gian trong bảng` },
        { ok: !unsafe, de: 'Safety: pedestrians GREEN only while cars have RED', vi: unsafe ? 'Có lúc người đi bộ xanh mà ô tô chưa đỏ!' : 'Người đi bộ chỉ xanh khi ô tô đỏ' },
      ];
    },
  },
  {
    id: 'FREI', no: null, short: 'Free practice',
    name: 'Free practice', vi: 'Tập tự do trên bàn tập 8 vào / 8 ra',
    inputs: [
      ...range(4).map(i => ({ a: 'I0.' + i, sym: 'S' + (i + 1), kind: 'btn', cap: 'n', de: 'Pushbutton', vi: 'Nút nhấn' })),
      ...range(4).map(i => ({ a: 'I0.' + (i + 4), sym: 'S' + (i + 5), kind: 'sw', de: 'Switch', vi: 'Công tắc' })),
    ],
    outputs: range(8).map(i => ({ a: 'Q0.' + i, sym: 'P' + (i + 1), color: ['r', 'y', 'g', 'w', 'b', 'r', 'y', 'g'][i], de: 'Lamp', vi: 'Đèn' })),
    scene: 'sandbox',
    theory: `<p>Bàn tập giống vali thực hành ở trường: %I0.0–%I0.3 là nút nhấn, %I0.4–%I0.7 là công tắc, %Q0.0–%Q0.7 là 8 đèn. Không có chấm bài: tự đặt bài toán cho mình, ví dụ đèn chạy (<span class="en">running light</span>) bằng TON, hay mạch đếm số lần nhấn.</p>`,
    task: [], tia: 'mọi lệnh trong Bit logic, Timer và Counter operations.', hints: [],
    starter: () => [net([['.', '.', '.', '.']], [], coilOf('=', 'Q0.0'))],
  },
];
const byId = Object.fromEntries(LESSONS.map(L => [L.id, L]));

/* ═══════════ Test harness ═══════════ */
function harness(L, prog) {
  const s = new Sim(L, prog), monitors = [];
  const addrOf = sym => (L.inputs.find(d => d.sym === sym) || L.outputs.find(d => d.sym === sym)).a;
  const tick = () => { s.step(DT); for (const m of monitors) m(); };
  const h = {
    s,
    set(sym, v) { const a = addrOf(sym); s.in[a] = v; s.rel[a] = false; },
    press(sym, hold = 0.2) { h.set(sym, true); h.run(hold); h.set(sym, false); },
    run(sec) { const n = Math.round(sec / DT); for (let i = 0; i < n; i++) tick(); },
    runTo(t) { while (s.t < t - 1e-9) tick(); },
    until(cond, max) { const end = s.t + max; while (!cond() && s.t < end) tick(); },
    q: sym => s.out(addrOf(sym)),
    watch(fn) { monitors.push(fn); },
    event(id) { L.actions.find(a => a.id === id).fire(s); },
  };
  return h;
}
const clone = p => JSON.parse(JSON.stringify(p));
const grade = (L, prog) => L.tests(harness(L, clone(prog)));

/* ═══════════ Storage ═══════════ */
const store = {
  get(k) { try { return localStorage.getItem(k); } catch { return null; } },
  set(k, v) { try { localStorage.setItem(k, v); } catch { /* không lưu được thì thôi */ } },
};
const K = { prog: id => 's7uk.prog.' + id, done: 's7uk.done', lesson: 's7uk.lesson', tab: 's7uk.tab' };
function validProgram(p) {
  const bit = a => ALL_BITS.includes(a), opt = a => a === '' || bit(a);
  return Array.isArray(p) && p.every(r => r && Number.isInteger(r.rows) && r.rows >= 1 && r.rows <= MAX_ROWS
    && Array.isArray(r.cells) && r.cells.length === r.rows
    && r.cells.every(row => Array.isArray(row) && row.length === COLS && row.every(c => c && CELL_T.includes(c.t) && bit(c.a)))
    && Array.isArray(r.links) && r.links.length === r.rows - 1 && r.links.every(l => Array.isArray(l) && l.length === COLS + 1)
    && r.coil && COIL_T.includes(r.coil.t) && COIL_BITS.includes(r.coil.a) && opt(r.coil.a2) && typeof r.coil.inv2 === 'boolean'
    && TINST.includes(r.coil.inst) && CINST.includes(r.coil.cinst) && r.coil.pt > 0 && Number.isInteger(r.coil.pv)
    && opt(r.coil.r) && opt(r.coil.cd) && opt(r.coil.ld));
}
const progs = {};
function progFor(L) {
  if (!progs[L.id]) {
    let p = null;
    try { p = JSON.parse(store.get(K.prog(L.id))); } catch { /* chương trình khởi đầu */ }
    progs[L.id] = validProgram(p) ? p : L.starter();
  }
  return progs[L.id];
}
let done = (() => { try { const d = JSON.parse(store.get(K.done)); return d && typeof d === 'object' ? d : {}; } catch { return {}; } })();

/* ═══════════ Helpers ═══════════ */
const $ = (s, r = document) => r.querySelector(s);
const $$ = (s, r = document) => [...r.querySelectorAll(s)];
function h(tag, attrs = {}, ...kids) {
  const e = document.createElement(tag);
  for (const [k, v] of Object.entries(attrs)) {
    if (v == null || v === false) continue;
    if (k === 'class') e.className = v;
    else if (k === 'text') e.textContent = v;
    else if (k === 'html') e.innerHTML = v;
    else if (k.startsWith('on')) e.addEventListener(k.slice(2), v);
    else e.setAttribute(k, v === true ? '' : v);
  }
  for (const k of kids) if (k != null) e.append(k);
  return e;
}
const fmtS = v => `${(Math.round(v * 10) / 10).toFixed(1).replace('.', ',')} s`;
let cur = byId[store.get(K.lesson)] || LESSONS[0];
let sim = null, tab = 'lesson', speed = 1, hintsShown = 0, usedSample = false, monitorOn = true, refs = [];
const tagOf = a => [...cur.inputs, ...cur.outputs].find(d => d.a === a);
const symOf = a => { const d = tagOf(a); return d ? d.sym : ''; };

/* ═══════════ Colours ═══════════ */
const COL = {};
function readColors() {
  const cs = getComputedStyle(document.documentElement);
  for (const k of ['ink', 'muted', 'line', 'panel', 'flow', 'idle', 'warn', 'danger', 'scene', 'scene-2', 'lamp-off', 'water', 'case', 'case-2', 'case-ink', 'accent'])
    COL[k] = cs.getPropertyValue('--' + k).trim();
}
readColors();
matchMedia('(prefers-color-scheme: dark)').addEventListener('change', readColors);
new MutationObserver(readColors).observe(document.documentElement, { attributes: true, attributeFilter: ['data-theme'] });

/* ═══════════ Process view ═══════════ */
const SW = 640, SH = 250;
const cv = $('#scene'), ctx = cv.getContext('2d');
let cvW = 0;
function sizeScene() {
  const w = cv.clientWidth; if (!w) return;
  const dpr = Math.min(window.devicePixelRatio || 1, 2.5);
  cv.width = Math.round(w * dpr); cv.height = Math.round(w * SH / SW * dpr); cvW = w;
}
new ResizeObserver(sizeScene).observe(cv);
const LC = { r: '#e5484d', y: '#f5b400', g: '#2fb45a', w: '#fff0b3', b: '#3b82f6' };
function rrect(x, y, w, hh, r) { ctx.beginPath(); if (ctx.roundRect) ctx.roundRect(x, y, w, hh, r); else ctx.rect(x, y, w, hh); }
function text(t, x, y, o = {}) {
  const size = (o.s || 11) * (o.fixed || cvW >= 520 ? 1 : 1.3);
  ctx.font = `${o.w || 600} ${size}px "IBM Plex Mono", ui-monospace, monospace`;
  ctx.fillStyle = o.c || COL.muted; ctx.textAlign = o.a || 'center'; ctx.textBaseline = 'middle';
  ctx.fillText(t, x, y);
}
function lamp(x, y, r, on, color) {
  ctx.beginPath(); ctx.arc(x, y, r + 5, 0, TAU); ctx.fillStyle = COL['case-2']; ctx.fill();
  ctx.beginPath(); ctx.arc(x, y, r, 0, TAU);
  if (on) { ctx.fillStyle = LC[color]; ctx.shadowColor = LC[color]; ctx.shadowBlur = r; ctx.fill(); ctx.shadowBlur = 0; }
  else { ctx.fillStyle = COL['lamp-off']; ctx.fill(); }
  ctx.beginPath(); ctx.arc(x - r * 0.3, y - r * 0.3, r * 0.26, 0, TAU); ctx.fillStyle = 'rgba(255,255,255,.35)'; ctx.fill();
}
function ledDot(x, y, on) {
  ctx.beginPath(); ctx.arc(x, y, 4.5, 0, TAU); ctx.fillStyle = on ? COL.flow : COL['lamp-off']; ctx.fill();
}
const q = a => sim.out(a), iv = a => sim.img.I[parse(a).idx];
function line(x1, y1, x2, y2, c, w = 2) { ctx.strokeStyle = c; ctx.lineWidth = w; ctx.beginPath(); ctx.moveTo(x1, y1); ctx.lineTo(x2, y2); ctx.stroke(); }
function banner(t, c) {
  ctx.font = `700 ${cvW >= 520 ? 13 : 16}px "IBM Plex Mono", monospace`;
  const w = ctx.measureText(t).width + 24;
  rrect(SW / 2 - w / 2, 8, w, 28, 5); ctx.fillStyle = c; ctx.fill();
  text(t, SW / 2, 22, { c: '#ffffff', s: 13, w: 700 });
}

const SCENES = {
  lamp() {
    text(cur.sceneTitle, 16, 20, { a: 'left', c: COL.ink, s: 12, w: 700 });
    line(320, 30, 320, 68, COL.muted);
    lamp(320, 116, 44, q('Q0.0'), cur.outputs[0].color);
    text('−' + cur.outputs[0].sym + '  %Q0.0', 320, 186, { c: COL.ink, s: 12, w: 700 });
    const s1 = iv('I0.0');
    text(s1 ? '−S1 pressed · %I0.0 = 1' : '−S1 not pressed · %I0.0 = 0', 320, 222, { c: s1 ? COL.flow : COL.muted, s: 11 });
  },
  logic() {
    text('FBD view', 16, 18, { a: 'left', s: 11 });
    const a = iv('I0.0'), b = iv('I0.1');
    const gate = (y, sym, out, color, name) => {
      [[a, y - 16, 'S1'], [b, y + 16, 'S2']].forEach(([v, yy, n]) => {
        line(96, yy, 176, yy, v ? COL.flow : COL.line, 3);
        text('−' + n, 88, yy, { a: 'right', c: v ? COL.flow : COL.muted, s: 11 });
      });
      rrect(176, y - 36, 70, 72, 4); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.ink; ctx.lineWidth = 2; ctx.stroke();
      text(sym, 211, y, { c: COL.ink, s: 20, w: 700 });
      line(246, y, 326, y, out ? COL.flow : COL.line, 3);
      lamp(354, y, 22, out, color);
      text(name, 392, y, { a: 'left', c: COL.ink, s: 12, w: 600 });
    };
    gate(76, '&', q('Q0.0'), 'g', '−P1  AND');
    gate(184, '≥1', q('Q0.1'), 'y', '−P2  OR');
  },
  twilight() {
    const day = iv('I0.1'), motion = iv('I0.0'), on = q('Q0.0');
    ctx.fillStyle = day ? '#bfe0fb' : '#17223a'; ctx.fillRect(0, 0, SW, 190);
    if (day) { ctx.beginPath(); ctx.arc(560, 52, 22, 0, TAU); ctx.fillStyle = '#ffd34d'; ctx.fill(); }
    else {
      ctx.beginPath(); ctx.arc(560, 52, 20, 0, TAU); ctx.fillStyle = '#e9edf5'; ctx.fill();
      ctx.beginPath(); ctx.arc(569, 45, 17, 0, TAU); ctx.fillStyle = '#17223a'; ctx.fill();
      ctx.fillStyle = '#c8d2e6'; for (const [x, y] of [[80, 40], [150, 70], [470, 30], [520, 110], [60, 120]]) ctx.fillRect(x, y, 2, 2);
    }
    ctx.fillStyle = day ? '#9fb88b' : '#2a3629'; ctx.fillRect(0, 190, SW, 60);
    ctx.beginPath(); ctx.moveTo(214, 92); ctx.lineTo(320, 40); ctx.lineTo(426, 92); ctx.closePath(); ctx.fillStyle = day ? '#a9543f' : '#553a33'; ctx.fill();
    ctx.fillStyle = day ? '#ece5d6' : '#474d56'; ctx.fillRect(230, 92, 180, 110);
    ctx.fillStyle = '#6b4a33'; ctx.fillRect(300, 140, 40, 62);
    if (on) {
      const g = ctx.createRadialGradient(320, 128, 4, 320, 150, 90);
      g.addColorStop(0, 'rgba(255,240,179,.85)'); g.addColorStop(1, 'rgba(255,240,179,0)');
      ctx.fillStyle = g; ctx.beginPath(); ctx.moveTo(320, 128); ctx.lineTo(250, 250); ctx.lineTo(390, 250); ctx.closePath(); ctx.fill();
    }
    lamp(320, 124, 8, on, 'w');
    ctx.fillStyle = '#dfe3e6'; ctx.fillRect(350, 116, 14, 9);
    ctx.beginPath(); ctx.arc(361, 120.5, 2.5, 0, TAU); ctx.fillStyle = motion ? '#e5484d' : '#7b858a'; ctx.fill();
    if (motion) {
      ctx.strokeStyle = day ? '#23303a' : '#e2e8ee'; ctx.lineWidth = 3;
      ctx.beginPath(); ctx.arc(392, 160, 7, 0, TAU); ctx.stroke();
      line(392, 167, 392, 188, ctx.strokeStyle, 3); line(392, 188, 384, 204, ctx.strokeStyle, 3); line(392, 188, 400, 204, ctx.strokeStyle, 3);
      line(392, 174, 382, 184, ctx.strokeStyle, 3); line(392, 174, 402, 182, ctx.strokeStyle, 3);
    }
    const ink = day ? '#1b2a36' : '#e8edf4';
    text(day ? 'Day · −B2 reports bright (1)' : 'Night · −B2 reports dark (0)', 16, 18, { a: 'left', c: ink, s: 12, w: 700 });
    text(motion ? 'Motion · −B1 = 1' : 'No motion · −B1 = 0', 16, 38, { a: 'left', c: ink, s: 11 });
    text('−P1 outdoor light', 320, 232, { c: ink, s: 11 });
  },
  motor() {
    const on = q('Q0.0'), P = sim.P;
    rrect(440, 36, 150, 58, 6); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.line; ctx.lineWidth = 1.5; ctx.stroke();
    text('−K1', 456, 56, { a: 'left', c: COL.ink, s: 13, w: 700 }); text('Motor contactor', 456, 78, { a: 'left', s: 10 });
    ledDot(570, 56, on);
    line(440, 66, 350, 100, on ? COL.flow : COL.line, 3);
    rrect(150, 64, 200, 124, 12); ctx.fillStyle = COL['scene-2']; ctx.fill(); ctx.strokeStyle = COL.line; ctx.stroke();
    for (let i = 0; i < 6; i++) line(170, 80 + i * 18, 204, 80 + i * 18, COL.line, 2);
    ctx.beginPath(); ctx.arc(270, 126, 46, 0, TAU); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.ink; ctx.lineWidth = 2; ctx.stroke();
    for (let i = 0; i < 3; i++) {
      const ang = P.ang + i * TAU / 3;
      ctx.save(); ctx.translate(270, 126); ctx.rotate(ang);
      ctx.beginPath(); ctx.ellipse(22, 0, 20, 8, 0, 0, TAU); ctx.fillStyle = on ? COL.flow : COL.muted; ctx.fill(); ctx.restore();
    }
    ctx.beginPath(); ctx.arc(270, 126, 6, 0, TAU); ctx.fillStyle = COL.ink; ctx.fill();
    text('−M1', 250, 206, { c: COL.ink, s: 12, w: 700 });
    text(on ? 'running' : 'stopped', 250, 226, { c: on ? COL.flow : COL.muted, s: 11 });
    lamp(515, 170, 20, q('Q0.1'), 'g');
    text('−P1 "motor running"', 515, 214, { s: 11 });
  },
  tank() {
    const P = sim.P, pump = q('Q0.0'), top = 30, bot = 214, hgt = bot - top, lx = 270, rx = 400;
    const yOf = lvl => bot - lvl / 100 * hgt;
    ctx.fillStyle = COL.water; ctx.globalAlpha = 0.8; ctx.fillRect(lx, yOf(P.level), rx - lx, bot - yOf(P.level)); ctx.globalAlpha = 1;
    ctx.strokeStyle = COL.ink; ctx.lineWidth = 3; ctx.beginPath(); ctx.moveTo(lx, top); ctx.lineTo(lx, bot); ctx.lineTo(rx, bot); ctx.lineTo(rx, top); ctx.stroke();
    for (const [lvl, a, n] of [[25, 'I0.0', 'B1'], [85, 'I0.1', 'B2']]) {
      const y = yOf(lvl);
      line(rx - 16, y, rx + 8, y, COL.muted, 2);
      rrect(rx + 8, y - 10, 30, 20, 4); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.muted; ctx.lineWidth = 1.5; ctx.stroke();
      ledDot(rx + 23, y, iv(a));
      text(`−${n}  ${lvl} %`, rx + 46, y, { a: 'left', c: COL.ink, s: 11 });
      if (n === 'B1' && P.faultB1) { line(rx + 6, y - 12, rx + 40, y + 12, COL.danger, 3); line(rx + 6, y + 12, rx + 40, y - 12, COL.danger, 3); }
    }
    line(160, 196, 160, 18, pump ? COL.water : COL.line, 5); line(160, 18, 300, 18, pump ? COL.water : COL.line, 5); line(300, 18, 300, 34, pump ? COL.water : COL.line, 5);
    ctx.beginPath(); ctx.arc(160, 210, 20, 0, TAU); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.ink; ctx.lineWidth = 2; ctx.stroke();
    ctx.save(); ctx.translate(160, 210); ctx.rotate(sim.t * (pump ? 8 : 0));
    for (let i = 0; i < 4; i++) { ctx.rotate(TAU / 4); line(0, 0, 14, 0, pump ? COL.flow : COL.muted, 3); }
    ctx.restore();
    text('−M1 pump', 110, 238, { a: 'left', c: COL.ink, s: 11 });
    line(rx, 204, 520, 204, COL.water, 5);
    ctx.fillStyle = COL.ink; ctx.beginPath(); ctx.moveTo(470, 196); ctx.lineTo(486, 204); ctx.lineTo(470, 212); ctx.closePath(); ctx.fill();
    ctx.beginPath(); ctx.moveTo(502, 196); ctx.lineTo(486, 204); ctx.lineTo(502, 212); ctx.closePath(); ctx.fill();
    text('Consumer →', 520, 226, { a: 'left', s: 10 });
    text(`Level ${Math.round(P.level)} %`, 335, 238, { c: COL.ink, s: 12, w: 700 });
    if (P.level >= 99.5) banner('OVERFLOW!', COL.danger);
  },
  stairs() {
    const on = q('Q0.0'), slabs = [220, 150, 80];
    ctx.strokeStyle = COL.line; ctx.lineWidth = 2; ctx.strokeRect(150, 18, 360, 206);
    slabs.forEach((y, i) => {
      ctx.fillStyle = COL['scene-2']; ctx.fillRect(150, y, 360, 5);
      if (i < 2) {
        ctx.strokeStyle = COL.muted; ctx.lineWidth = 2; ctx.beginPath(); ctx.moveTo(240, y);
        for (let k = 0; k < 6; k++) { const x = 240 + k * 20, yy = y - k * 11.7; ctx.lineTo(x, yy - 11.7); ctx.lineTo(x + 20, yy - 11.7); }
        ctx.stroke();
      }
      const ly = y - 58;
      line(440, y - 70, 440, ly - 9, COL.muted, 1.5);
      lamp(440, ly, 9, on, 'w');
      rrect(166, y - 36, 14, 14, 3); ctx.fillStyle = iv('I0.0') ? COL.flow : COL.ink; ctx.fill();
      text('S1', 190, y - 29, { a: 'left', s: 10 });
    });
    text('Staircase · 3 floors', 16, 18, { a: 'left', c: COL.ink, s: 12, w: 700 });
    text(iv('I0.1') ? '−S2 permanent light ON' : '−S2 permanent light OFF', 16, 38, { a: 'left', c: iv('I0.1') ? COL.flow : COL.muted, s: 11 });
    text(on ? 'Light ON' : 'Light OFF', 580, 120, { c: on ? COL.flow : COL.muted, s: 12, w: 700 });
  },
  parking() {
    const P = sim.P;
    rrect(24, 40, 150, 120, 8); ctx.fillStyle = COL.case; ctx.fill();
    lamp(58, 76, 13, q('Q0.1'), 'g'); text('FREE', 84, 76, { a: 'left', c: COL['case-ink'], s: 13, w: 700 });
    lamp(58, 122, 13, q('Q0.0'), 'r'); text('FULL', 84, 122, { a: 'left', c: COL['case-ink'], s: 13, w: 700 });
    text('Sign at the entrance', 99, 176, { s: 10 });
    ctx.strokeStyle = COL.line; ctx.lineWidth = 2; ctx.strokeRect(220, 40, 390, 140);
    const colors = ['#3b82f6', '#e5484d', '#2fb45a', '#f5b400', '#8b5cf6'];
    for (let i = 0; i < 5; i++) {
      const x = 226 + i * 77;
      if (i) line(220 + i * 78, 40, 220 + i * 78, 180, COL.line, 1.5);
      if (i < P.cars) { rrect(x + 8, 62, 56, 96, 12); ctx.fillStyle = colors[i]; ctx.fill(); ctx.fillStyle = 'rgba(255,255,255,.55)'; ctx.fillRect(x + 16, 76, 40, 16); }
    }
    if (P.cars > 5) text(`+${P.cars - 5} over capacity`, 415, 196, { c: COL.danger, s: 11 });
    ledDot(210, 206, iv('I0.0')); text('−B1 entry', 222, 206, { a: 'left', s: 10 });
    ledDot(470, 206, iv('I0.1')); text('−B2 exit', 482, 206, { a: 'left', s: 10 });
    text(`Cars in the car park: ${P.cars}`, 415, 232, { c: COL.ink, s: 12, w: 700 });
    const c0 = sim.C[0];
    text(`Counter C0 · CV = ${c0.cv}`, 99, 232, { s: 11 });
  },
  reversing() {
    const k1 = q('Q0.0'), k2 = q('Q0.1'), P = sim.P;
    for (const [y, name, on, lab] of [[40, '−K1', k1, 'Right-hand rotation'], [110, '−K2', k2, 'Left-hand rotation']]) {
      rrect(440, y, 160, 54, 6); ctx.fillStyle = COL.panel; ctx.fill(); ctx.strokeStyle = COL.line; ctx.lineWidth = 1.5; ctx.stroke();
      text(name, 456, y + 18, { a: 'left', c: COL.ink, s: 13, w: 700 }); text(lab, 456, y + 38, { a: 'left', s: 10 });
      ledDot(580, y + 18, on);
    }
    ctx.beginPath(); ctx.arc(250, 120, 62, 0, TAU); ctx.fillStyle = COL['scene-2']; ctx.fill(); ctx.strokeStyle = COL.ink; ctx.lineWidth = 2; ctx.stroke();
    ctx.save(); ctx.translate(250, 120); ctx.rotate(P.ang); line(0, 0, 0, -52, COL.ink, 4); ctx.restore();
    ctx.beginPath(); ctx.arc(250, 120, 7, 0, TAU); ctx.fillStyle = COL.ink; ctx.fill();
    const dir = k1 && !k2 ? 1 : k2 && !k1 ? -1 : 0;
    if (dir) {
      ctx.strokeStyle = COL.flow; ctx.lineWidth = 4; ctx.beginPath();
      ctx.arc(250, 120, 78, -2.2, -0.9); ctx.stroke();
      const ex = 250 + 78 * Math.cos(dir > 0 ? -0.9 : -2.2), ey = 120 + 78 * Math.sin(dir > 0 ? -0.9 : -2.2);
      ctx.beginPath(); ctx.arc(ex, ey, 6, 0, TAU); ctx.fillStyle = COL.flow; ctx.fill();
    }
    text('−M1  3~', 250, 206, { c: COL.ink, s: 12, w: 700 });
    text(k1 && k2 ? '' : dir > 0 ? 'Right-hand ↻' : dir < 0 ? 'Left-hand ↺' : 'Stopped', 250, 228, { c: dir ? COL.flow : COL.muted, s: 11 });
    if (k1 && k2) banner('SHORT CIRCUIT! K1 and K2 both ON', COL.danger);
  },
  traffic() {
    const r = q('Q0.0'), y = q('Q0.1'), g = q('Q0.2'), pr = q('Q0.3'), pg = q('Q0.4');
    ctx.fillStyle = '#3a4146'; ctx.fillRect(0, 150, SW, 84);
    ctx.fillStyle = '#e9ecee'; for (let yy = 156; yy < 230; yy += 13) ctx.fillRect(390, yy, 64, 7);
    ctx.fillRect(374, 152, 4, 80);
    rrect(250, 172, 104, 40, 10); ctx.fillStyle = '#3b82f6'; ctx.fill(); ctx.fillStyle = 'rgba(255,255,255,.55)'; ctx.fillRect(290, 180, 34, 24);
    line(345, 150, 345, 118, COL.muted, 4);
    rrect(330, 28, 30, 90, 6); ctx.fillStyle = '#1c2023'; ctx.fill();
    lamp(345, 46, 9, r, 'r'); lamp(345, 73, 9, y, 'y'); lamp(345, 100, 9, g, 'g');
    text('Cars', 312, 60, { a: 'right', s: 10 });
    line(490, 150, 490, 116, COL.muted, 4);
    rrect(476, 52, 28, 64, 6); ctx.fillStyle = '#1c2023'; ctx.fill();
    lamp(490, 70, 9, pr, 'r'); lamp(490, 98, 9, pg, 'g');
    text('Pedestrians', 512, 60, { a: 'left', s: 10 });
    rrect(482, 124, 16, 16, 3); ctx.fillStyle = '#f5b400'; ctx.fill();
    ledDot(490, 132, iv('I0.0'));
    text('−S1', 506, 132, { a: 'left', s: 10 });
    const px = pg ? 422 : 540, py = pg ? 186 : 136, pc = pg ? '#2fb45a' : COL.ink;
    ctx.strokeStyle = pc; ctx.lineWidth = 3;
    ctx.beginPath(); ctx.arc(px, py - 22, 6, 0, TAU); ctx.stroke();
    line(px, py - 16, px, py + 4, pc, 3); line(px, py + 4, px - 7, py + 18, pc, 3); line(px, py + 4, px + 7, py + 18, pc, 3);
    text('Pedestrian crossing', 16, 18, { a: 'left', c: COL.ink, s: 12, w: 700 });
  },
  sandbox() {
    text('Trainer board · 8 lamps on %Q0.0 – %Q0.7', 16, 18, { a: 'left', c: COL.ink, s: 12, w: 700 });
    cur.outputs.forEach((o, i) => {
      const x = 56 + i * 75;
      lamp(x, 112, 22, q(o.a), o.color);
      text('−' + o.sym, x, 162, { c: COL.ink, s: 12, w: 700 });
      text('%' + o.a, x, 182, { s: 10 });
    });
  },
};
function drawScene() {
  if (!cvW) sizeScene();
  if (!cvW) return;
  const k = cv.width / SW;
  ctx.setTransform(k, 0, 0, k, 0, 0);
  ctx.fillStyle = COL.scene; ctx.fillRect(0, 0, SW, SH);
  SCENES[cur.scene]();
}

/* ═══════════ Signal trace ═══════════ */
const tr = $('#trace'), tctx = tr.getContext('2d');
let traceRows = [];
const ROW_H = 22;
function setupTrace() {
  traceRows = [...cur.inputs.map(d => ({ lab: d.sym, bit: parse(d.a).idx, out: false })), ...cur.outputs.map(d => ({ lab: d.sym, bit: 8 + parse(d.a).idx, out: true }))];
  tr.style.height = `${traceRows.length * ROW_H + 18}px`;
  sizeTrace();
}
function sizeTrace() {
  const w = tr.clientWidth; if (!w) return;
  const dpr = Math.min(window.devicePixelRatio || 1, 2.5), hh = traceRows.length * ROW_H + 18;
  tr.width = Math.round(w * dpr); tr.height = Math.round(hh * dpr);
}
new ResizeObserver(sizeTrace).observe(tr);
function drawTrace() {
  const w = tr.clientWidth, hh = traceRows.length * ROW_H + 18; if (!w) return;
  const k = tr.width / w;
  tctx.setTransform(k, 0, 0, k, 0, 0);
  tctx.fillStyle = '#11161a'; tctx.fillRect(0, 0, w, hh);
  const x0 = 38, x1 = w - 4, span = x1 - x0;
  tctx.strokeStyle = '#223038'; tctx.lineWidth = 1;
  for (let s = 0; s <= 10; s++) { const x = x0 + span * s / 10; tctx.beginPath(); tctx.moveTo(x, 2); tctx.lineTo(x, hh - 14); tctx.stroke(); }
  tctx.font = '500 10px "IBM Plex Mono", monospace'; tctx.textBaseline = 'middle';
  tctx.fillStyle = '#8fa1a8'; tctx.textAlign = 'center';
  tctx.fillText('−10 s', x0 + 12, hh - 6); tctx.fillText('now', x1 - 12, hh - 6);
  const data = sim.trace, n = data.length;
  traceRows.forEach((row, i) => {
    const yb = 18 + i * ROW_H, yt = yb - 11;
    tctx.strokeStyle = '#1c272d'; tctx.lineWidth = 1; tctx.beginPath(); tctx.moveTo(x0, yb + 0.5); tctx.lineTo(x1, yb + 0.5); tctx.stroke();
    tctx.fillStyle = row.out ? '#ffd166' : '#8ce6a8'; tctx.textAlign = 'left';
    tctx.fillText(row.lab, 4, yb - 5);
    tctx.strokeStyle = row.out ? '#ffc933' : '#3fe07b'; tctx.lineWidth = 1.6;
    tctx.beginPath();
    for (let j = 0; j < n; j++) {
      const x = x0 + span * (TRACE_N - n + j) / (TRACE_N - 1), y = (data[j] >> row.bit) & 1 ? yt : yb;
      if (j === 0) tctx.moveTo(x, y);
      else { const prevY = (data[j - 1] >> row.bit) & 1 ? yt : yb; tctx.lineTo(x, prevY); tctx.lineTo(x, y); }
    }
    tctx.stroke();
  });
}

/* ═══════════ CPU-Leiste ═══════════ */
const ledEls = { I: [], Q: [] };
range(8).forEach(i => { const e = h('span', { class: 'led', title: '%I0.' + i }, h('i'), h('span', { text: '.' + i })); ledEls.I.push(e); $('#ledsI').append(e); });
range(8).forEach(i => { const e = h('span', { class: 'led', title: '%Q0.' + i }, h('i'), h('span', { text: '.' + i })); ledEls.Q.push(e); $('#ledsQ').append(e); });
$('#btnRun').addEventListener('click', () => { sim.runSw = true; });
$('#btnStop').addEventListener('click', () => { sim.runSw = false; });

/* ═══════════ Lessons: navigation & content ═══════════ */
function renderNav() {
  const nav = $('#lessonNav'); nav.textContent = '';
  for (const L of LESSONS) {
    const st = done[L.id];
    const b = h('button', { class: 'lchip', type: 'button', 'aria-current': L === cur ? 'true' : 'false', onclick: () => { setLesson(L.id); setTab('lesson'); } },
      h('b', { text: L.no ?? '∞' }), h('span', { text: L.short }),
      st ? h('span', { class: 'mark ' + st, text: st === 'ok' ? '✓' : '◐', title: st === 'ok' ? 'passed' : 'solved with the solution' }) : null);
    nav.append(b);
    if (L === cur) requestAnimationFrame(() => b.scrollIntoView({ block: 'nearest', inline: 'nearest' }));
  }
  const n = LESSONS.filter(L => done[L.id] === 'ok').length, total = LESSONS.filter(L => L.tests).length;
  $('#progressText').textContent = `Tự làm đạt: ${n}/${total} bài`;
}
function renderLesson() {
  const L = cur, p = $('#pane-lesson'); p.textContent = '';
  p.append(h('div', { class: 'lhead' },
    h('p', { class: 'eyebrow', text: L.no ? `Lesson ${L.no} of 10` : 'Free practice' }),
    h('h2', { text: L.name }), h('p', { class: 'small', text: L.vi })));
  p.append(h('details', { class: 'theory', open: true }, h('summary', { text: 'Lý thuyết · Theory' }), h('div', { class: 'theory-body prose', html: L.theory })));
  if (L.task.length) {
    const box = h('div', { class: 'box' }, h('h3', { text: 'Task · Bài tập' }),
      h('ol', { class: 'tasklist' }, ...L.task.map(([de, vi]) => h('li', {}, h('span', { class: 'en', text: de }), h('span', { class: 'vi', text: vi })))));
    if (L.taskHtml) box.append(h('div', { html: L.taskHtml }));
    p.append(box);
  }
  const rows = [...L.inputs, ...L.outputs];
  p.append(h('div', { class: 'box' }, h('h3', { text: 'Tag table · Bảng biến' }),
    h('div', { class: 'tablewrap' }, h('table', { class: 'tags' },
      h('thead', {}, h('tr', {}, ...['Name', 'Address', 'Type', 'Comment', 'Ghi chú'].map(t => h('th', { text: t })))),
      h('tbody', {}, ...rows.map(d => h('tr', {}, h('td', { text: d.sym }), h('td', { text: '%' + d.a }), h('td', { text: 'Bool' }),
        h('td', { class: 'en', text: d.de + (d.kind === 'btnNC' ? ' – not pressed = 1' : '') }), h('td', { text: d.vi }))))))));
  p.append(h('div', { class: 'box tia' }, h('h3', { text: 'Trong TIA Portal' }), h('p', { html: 'Instructions → Basic instructions → ' + L.tia })));
  p.append(h('div', { class: 'toolbar' }, h('button', { class: 'btn primary', type: 'button', text: 'Viết chương trình ở thẻ LAD →', onclick: () => setTab('kop') })));
}

/* ═══════════ Trainer board & control dock ═══════════ */
let widgets = [];
function bindMomentary(el, a) {
  const down = e => { e.preventDefault(); sim.press(a); try { el.setPointerCapture(e.pointerId); } catch { /* không hỗ trợ */ } };
  const up = () => sim.release(a);
  el.addEventListener('pointerdown', down);
  el.addEventListener('pointerup', up);
  el.addEventListener('pointercancel', up);
  el.addEventListener('contextmenu', e => e.preventDefault());
  el.addEventListener('keydown', e => { if ((e.key === ' ' || e.key === 'Enter') && !e.repeat) { e.preventDefault(); sim.press(a); } });
  el.addEventListener('keyup', e => { if (e.key === ' ' || e.key === 'Enter') { e.preventDefault(); up(); } });
}
function inputWidget(d, compact) {
  const labels = [h('span', { class: 'ksym', text: '−' + d.sym }), h('span', { class: 'kaddr', text: '%' + d.a })];
  if (!compact) labels.push(h('span', { class: 'kdesc', text: d.de }));
  const led = h('i', { class: 'kled' });
  let el;
  if (d.kind === 'sw') {
    el = h('button', { class: 'kw ksw', type: 'button', 'aria-pressed': 'false', 'aria-label': `${d.sym} ${d.de}`, onclick: () => { sim.in[d.a] = !sim.in[d.a]; } },
      h('span', { class: 'lever' }), ...labels);
  } else if (d.kind === 'sensor') {
    el = h('div', { class: 'kw ksens', title: d.de }, h('span', { class: 'probe', text: 'SENS' }), ...labels);
  } else {
    el = h('button', { class: `kw kbtn cap-${d.cap || 'n'}`, type: 'button', 'aria-label': `${d.sym} ${d.de} (hold to press)` }, h('span', { class: 'cap' }), ...labels);
    bindMomentary(el, d.a);
  }
  el.append(led);
  widgets.push({ d, el, led });
  return el;
}
function actionWidget(act, compact) {
  const el = h('button', { class: 'kw kact', type: 'button', 'aria-pressed': act.kind === 'toggle' ? 'false' : null, title: act.vi },
    h('span', { class: 'ic', text: act.icon || (act.kind === 'toggle' ? '⚠' : '•') }), h('span', { class: 'ksym', text: act.label }),
    compact ? null : h('span', { class: 'kdesc', text: act.vi }));
  el.addEventListener('click', () => { if (act.kind === 'toggle') act.set(sim, !act.get(sim)); else act.fire(sim); });
  widgets.push({ act, el });
  return el;
}
function renderBoard() {
  widgets = widgets.filter(w => w.dock);
  const kin = $('#kbIn'), kact = $('#kbAct'); kin.textContent = ''; kact.textContent = '';
  for (const d of cur.inputs) kin.append(inputWidget(d, false));
  for (const a of cur.actions || []) kact.append(actionWidget(a, false));
  kact.hidden = !(cur.actions || []).length;
  const notes = [];
  if (cur.inputs.some(d => d.kind === 'btn' || d.kind === 'btnNC')) notes.push('Nút nhấn: giữ để nhấn, nhả để thả.');
  if (cur.inputs.some(d => d.kind === 'btnNC')) notes.push('Nút thường đóng (NC): không nhấn thì đầu vào = 1.');
  if (cur.inputs.some(d => d.kind === 'sensor')) notes.push('Cảm biến (SENS) do mô hình quá trình điều khiển.');
  $('#kbNote').textContent = notes.join(' ');
  renderTruth();
  setupTrace();
}
function renderDock() {
  widgets = widgets.filter(w => !w.dock);
  const dock = $('#dock'); dock.textContent = '';
  const before = widgets.length;
  for (const d of cur.inputs) dock.append(inputWidget(d, true));
  for (const a of cur.actions || []) dock.append(actionWidget(a, true));
  widgets.slice(before).forEach(w => { w.dock = true; });
  dock.append(h('span', { class: 'sep' }));
  for (const o of cur.outputs) {
    const lampEl = h('i');
    dock.append(h('span', { class: 'dlamp', title: `${o.sym} ${o.de}` }, lampEl, h('span', { text: o.sym })));
    widgets.push({ o, lampEl, dock: true });
  }
}
function renderTruth() {
  const box = $('#truthBox');
  box.hidden = !cur.truth; box.textContent = '';
  if (!cur.truth) return;
  const [a, b] = cur.inputs, outs = cur.outputs;
  const expect = cur.id === 'L2' ? [(x, y) => x && y, (x, y) => x || y] : [(x, y) => x && !y];
  const tbody = h('tbody');
  for (const [x, y] of [[0, 0], [0, 1], [1, 0], [1, 1]]) {
    tbody.append(h('tr', { 'data-k': `${x}${y}` }, h('td', { text: x }), h('td', { text: y }),
      ...expect.map(f => h('td', { text: f(x, y) ? 1 : 0 })), h('td', { class: 'act', text: '' })));
  }
  box.append(h('h3', { text: 'Truth table · Bảng chân trị' }),
    h('div', { class: 'tablewrap' }, h('table', { class: 'truth' },
      h('thead', {}, h('tr', {}, h('th', { text: a.sym }), h('th', { text: b.sym }), ...outs.map(o => h('th', { text: o.sym + ' expected' })), h('th', { text: 'PLC' }))), tbody)),
    h('p', { class: 'small', text: 'Hàng đang tô sáng là tổ hợp hiện tại của công tắc; cột PLC là giá trị CPU đang xuất.' }));
}

/* ═══════════ LAD editor ═══════════ */
const GL = {
  empty: '<svg viewBox="0 0 60 26" preserveAspectRatio="none" aria-hidden="true"><path d="M26 13H34M30 9V17"/></svg>',
  wire: '<svg viewBox="0 0 60 26" preserveAspectRatio="none" aria-hidden="true"><path d="M0 13H60"/></svg>',
  no: '<svg viewBox="0 0 60 26" preserveAspectRatio="none" aria-hidden="true"><path d="M0 13H24M24 3V23M36 3V23M36 13H60"/></svg>',
  nc: '<svg viewBox="0 0 60 26" preserveAspectRatio="none" aria-hidden="true"><path d="M0 13H24M24 3V23M36 3V23M36 13H60M21 24L39 2"/></svg>',
  not: '<svg viewBox="0 0 60 26" preserveAspectRatio="none" aria-hidden="true"><path d="M0 13H60"/></svg>',
};
GL.pos = GL.no; GL.neg = GL.no;
const CELL_TYPES = [['empty', '·', 'Empty'], ['wire', '──', 'Wire'], ['no', '┤ ├', 'NO contact'], ['nc', '┤/├', 'NC contact'],
  ['pos', '┤P├', 'Edge 0→1'], ['neg', '┤N├', 'Edge 1→0'], ['not', 'NOT', 'Invert RLO']];
const COIL_TYPES = [['coil', '( )', 'Assignment'], ['ncoil', '(/)', 'Negated'], ['set', '(S)', 'Set'], ['reset', '(R)', 'Reset'],
  ['sr', 'SR', 'Flip-flop R1'], ['rs', 'RS', 'Flip-flop S1'], ['ton', 'TON', 'On-delay'], ['tof', 'TOF', 'Off-delay'],
  ['tp', 'TP', 'Pulse'], ['ctu', 'CTU', 'Count up'], ['ctd', 'CTD', 'Count down'], ['ctud', 'CTUD', 'Up/down']];
const CELL_HELP = {
  empty: 'Ô trống làm đứt mạch.', wire: 'Dây nối thẳng, cho dòng đi qua.',
  no: 'NO contact: dẫn khi operand = 1.', nc: 'NC contact: dẫn khi operand = 0.',
  pos: 'Dẫn đúng một chu kỳ khi operand đổi 0 → 1 (sườn lên).', neg: 'Dẫn đúng một chu kỳ khi operand đổi 1 → 0 (sườn xuống).',
  not: 'Đảo kết quả logic (VKE) tại điểm này: có dòng thành không dòng và ngược lại.',
};
const COIL_HELP = {
  coil: 'Ghi kết quả của mạng vào operand.', ncoil: 'Ghi kết quả đảo: mạng = 1 thì operand = 0.',
  set: 'Mạng = 1 thì operand = 1 và giữ nguyên.', reset: 'Mạng = 1 thì operand = 0 và giữ nguyên.',
  sr: 'Dòng của mạng vào S (đặt). R1 (xóa) chọn bên dưới. Cả hai = 1 thì XÓA thắng.',
  rs: 'Dòng của mạng vào R (xóa). S1 (đặt) chọn bên dưới. Cả hai = 1 thì ĐẶT thắng.',
  ton: 'Dòng của mạng vào IN. Q = 1 khi IN = 1 liên tục đủ PT.', tof: 'Dòng của mạng vào IN. Q = 1 ngay; IN về 0 thì Q giữ thêm PT.',
  tp: 'Sườn lên ở IN tạo xung Q dài đúng PT.',
  ctu: 'Dòng của mạng vào CU: mỗi sườn lên CV + 1. Q = CV ≥ PV. R đặt CV = 0.',
  ctd: 'Dòng của mạng vào CD: mỗi sườn lên CV − 1. Q = CV ≤ 0. LD nạp CV = PV.',
  ctud: 'Dòng của mạng vào CU (đếm lên). CD đếm xuống. QU = CV ≥ PV, QD = CV ≤ 0.',
};
const isBox = k => !BITCOILS.includes(k.t);
function opTop(a) {
  const p = parse(a), s = symOf(a);
  if (p.area === 'T' || p.area === 'C') return a;
  return s || '%' + a;
}
function opBot(a) {
  const p = parse(a);
  if (p.area === 'T') return 'Timer';
  if (p.area === 'C') return 'Counter';
  return symOf(a) ? '%' + a : '';
}
const shortOp = (a, inv) => (a ? (inv ? '/' : '') + (symOf(a) || a) : '—');
function coilTop(k) { return TIMERS.includes(k.t) ? k.inst : COUNTERS.includes(k.t) ? k.cinst : opTop(k.a); }
function coilBot(k, live) {
  if (TIMERS.includes(k.t)) return live ? 'ET ' + fmtS(live.et) : 'PT ' + fmtS(k.pt);
  if (COUNTERS.includes(k.t)) return live ? `CV ${live.cv}` : `PV ${k.pv}`;
  if (k.t === 'sr') return 'R1 ' + shortOp(k.a2, k.inv2);
  if (k.t === 'rs') return 'S1 ' + shortOp(k.a2, k.inv2);
  return opBot(k.a);
}
function coilSummary(k) {
  if (TIMERS.includes(k.t)) return `${k.t.toUpperCase()} ${k.inst} · PT ${fmtS(k.pt)}`;
  if (COUNTERS.includes(k.t)) return `${k.t.toUpperCase()} ${k.cinst} · PV ${k.pv}`;
  const g = { coil: '( )', ncoil: '(/)', set: '(S)', reset: '(R)', sr: 'SR', rs: 'RS' }[k.t];
  return `${g} %${k.a}${symOf(k.a) ? ' · ' + symOf(k.a) : ''}`;
}
function renderLadder() {
  const host = $('#ladder'), prog = progFor(cur); host.textContent = ''; refs = [];
  prog.forEach((rung, i) => {
    const R = rung.rows;
    const tools = h('div', { class: 'rung-tools' },
      h('button', { class: 'icon-btn', type: 'button', 'aria-label': 'Thêm nhánh', disabled: R >= MAX_ROWS, onclick: () => { rung.rows++; rung.cells.push(emptyRow()); rung.links.push(emptyLinks()); changed(); } }, '+ nhánh'),
      h('button', { class: 'icon-btn', type: 'button', 'aria-label': 'Bỏ nhánh cuối', disabled: R <= 1, onclick: () => { rung.rows--; rung.cells.pop(); rung.links.pop(); changed(); } }, '− nhánh'),
      h('button', { class: 'icon-btn', type: 'button', 'aria-label': 'Chuyển lên', disabled: i === 0, onclick: () => { prog.splice(i - 1, 0, prog.splice(i, 1)[0]); changed(); } }, '↑'),
      h('button', { class: 'icon-btn', type: 'button', 'aria-label': 'Chuyển xuống', disabled: i === prog.length - 1, onclick: () => { prog.splice(i + 1, 0, prog.splice(i, 1)[0]); changed(); } }, '↓'),
      h('button', { class: 'icon-btn', type: 'button', 'aria-label': 'Xóa Network', onclick: () => { prog.splice(i, 1); changed(); } }, '✕'));
    const grid = h('div', { class: 'rung-grid' });
    grid.append(h('div', { class: 'rail', style: `grid-row: 1 / span ${R}` }));
    const rr = { cells: [], links: [], coil: null, bot: null };
    for (let r = 0; r < R; r++) {
      rr.cells[r] = []; rr.links[r] = [];
      for (let c = 0; c < COLS; c++) {
        const cell = rung.cells[r][c], hasOp = ['no', 'nc', 'pos', 'neg'].includes(cell.t);
        const glyph = h('span', { class: 'gl', html: GL[cell.t] });
        if (cell.t === 'pos' || cell.t === 'neg') glyph.append(h('b', { class: 'gl-t', text: cell.t === 'pos' ? 'P' : 'N' }));
        if (cell.t === 'not') glyph.append(h('b', { class: 'gl-t box', text: 'NOT' }));
        const btn = h('button', { class: 'cell t-' + cell.t, type: 'button', style: `grid-row:${r + 1};grid-column:${2 + c * 2}`,
          'aria-label': `Network ${i + 1}, row ${r + 1}, column ${c + 1}: ${CELL_TYPES.find(t => t[0] === cell.t)[2]}${hasOp ? ' ' + cell.a : ''}`,
          onclick: () => openCell(i, r, c) },
          h('span', { class: 'top', text: hasOp ? opTop(cell.a) : '' }), glyph, h('span', { class: 'bot', text: hasOp ? opBot(cell.a) : '' }));
        grid.append(btn); rr.cells[r][c] = btn;
      }
      for (let b = 1; b <= COLS; b++) {
        const leftOn = rung.cells[r][b - 1].t !== 'empty';
        const rightOn = b < COLS ? rung.cells[r][b].t !== 'empty' : r === 0;
        const hasLink = r < R - 1 && rung.links[r][b];
        const hl = leftOn ? h('span', { class: 'hl' }) : null, hr = rightOn ? h('span', { class: 'hr' }) : null;
        const v = r < R - 1 ? h('span', { class: 'v' + (hasLink ? '' : ' off') }) : null;
        const props = { class: 'link', style: `grid-row:${r + 1};grid-column:${1 + 2 * b}` };
        const node = r < R - 1
          ? h('button', { ...props, type: 'button', 'aria-pressed': String(!!hasLink), 'aria-label': `Vertical link row ${r + 1}–${r + 2} after column ${b}`,
            onclick: () => { rung.links[r][b] = !rung.links[r][b]; changed(); } }, hl, hr, v)
          : h('div', props, hl, hr);
        grid.append(node); rr.links[r][b] = { hl, hr, v: hasLink ? v : null };
      }
      if (r === 0) {
        const k = rung.coil, bot = h('span', { class: 'bot', text: coilBot(k) });
        const coil = h('button', { class: 'coil', type: 'button', style: `grid-row:1;grid-column:${2 + COLS * 2}`, 'aria-label': `Instruction network ${i + 1}: ${coilSummary(k)}`, onclick: () => openCoil(i) },
          h('span', { class: 'top', text: coilTop(k) }),
          h('span', { class: 'glyph' + (isBox(k) ? ' box' : ''), text: isBox(k) ? k.t.toUpperCase() : { coil: '( )', ncoil: '(/)', set: '(S)', reset: '(R)' }[k.t] }),
          bot);
        grid.append(coil); rr.coil = coil; rr.bot = bot;
      } else grid.append(h('div', { style: `grid-row:${r + 1};grid-column:${2 + COLS * 2}` }));
    }
    refs.push(rr);
    host.append(h('div', { class: 'rung' },
      h('div', { class: 'rung-head' }, h('span', { class: 'nw', text: 'Network ' + (i + 1) }), h('span', { class: 'nw-desc', text: '→ ' + coilSummary(rung.coil) }), tools),
      h('div', { class: 'rung-scroll' }, h('div', {}, grid))));
  });
  if (!prog.length) host.append(h('p', { class: 'small', text: 'OB1 đang trống. Bấm "+ Network" để thêm mạng đầu tiên.' }));
}
function changed() {
  store.set(K.prog(cur.id), JSON.stringify(progFor(cur)));
  sim.prog = progFor(cur);
  renderLadder();
  $('#gradeBox').hidden = true;
}
let wasLive = false;
function updateFlow() {
  const live = monitorOn && tab === 'kop' && sim.runSw && !!sim.flows;
  sim.wantFlow = monitorOn && tab === 'kop';
  $('#ladder').classList.toggle('live', live);
  if (wasLive && !live) resetBoxLabels();
  wasLive = live;
  if (!live) return;
  const prog = progFor(cur);
  sim.flows.forEach((f, i) => {
    const rr = refs[i]; if (!rr) return;
    for (let r = 0; r < rr.cells.length; r++) {
      for (let c = 0; c < COLS; c++) rr.cells[r][c].classList.toggle('on', !!f.cf[c][r]);
      for (let b = 1; b <= COLS; b++) {
        const L = rr.links[r][b];
        if (L.hl) L.hl.classList.toggle('on', !!f.cf[b - 1][r]);
        if (L.hr) L.hr.classList.toggle('on', !!f.bf[b - 1][r]);
        if (L.v) L.v.classList.toggle('on', !!f.bf[b - 1][r]);
      }
    }
    rr.coil.classList.toggle('on', f.power);
    const k = prog[i] && prog[i].coil;
    if (!k) return;
    if (TIMERS.includes(k.t)) { const tm = sim.T[+k.inst.slice(1)]; rr.bot.textContent = coilBot(k, tm); rr.coil.classList.toggle('qon', tm.q); }
    else if (COUNTERS.includes(k.t)) { const c = sim.C[+k.cinst.slice(1)]; rr.bot.textContent = coilBot(k, c); rr.coil.classList.toggle('qon', c.q); }
  });
}
function resetBoxLabels() {
  const prog = progFor(cur);
  refs.forEach((rr, i) => { if (prog[i] && rr.bot) rr.bot.textContent = coilBot(prog[i].coil); });
}

function opOptions(sel, areas, value, none) {
  sel.textContent = '';
  if (none) sel.append(h('option', { value: '', text: '— (không dùng)' }));
  const names = { I: 'Inputs %I', Q: 'Outputs %Q', M: 'Memory bits %M', T: 'Timer output', C: 'Counter output' };
  for (const ar of areas) {
    const og = h('optgroup', { label: names[ar] });
    for (const a of ADDR[ar]) {
      const d = tagOf(a), p = parse(a);
      const txt = p.area === 'T' || p.area === 'C' ? a : `%${a}` + (d ? `  ${d.sym} – ${d.de}` : p.area === 'M' ? '' : '  (not wired)');
      og.append(h('option', { value: a, text: txt }));
    }
    sel.append(og);
  }
  sel.value = [...sel.options].some(o => o.value === value) ? value : sel.options[0].value;
}
function instOptions(sel, list, value) {
  sel.textContent = '';
  for (const a of list) sel.append(h('option', { value: a, text: a }));
  sel.value = list.includes(value) ? value : list[0];
}
function typeRadios(host, name, types, onChange) {
  host.textContent = '';
  for (const [v, g, label] of types) {
    const input = h('input', { type: 'radio', name, value: v });
    input.addEventListener('change', onChange);
    host.append(h('label', {}, input, h('span', { class: 'g', text: g }), h('span', { text: label })));
  }
}
let editing = null;
typeRadios($('#cellTypes'), 'cellType', CELL_TYPES, () => syncCellDlg());
function syncCellDlg() {
  const t = $('#dlgCell input[name=cellType]:checked')?.value || 'empty';
  $('#cellAddrField').hidden = !['no', 'nc', 'pos', 'neg'].includes(t);
  $('#cellHelp').textContent = CELL_HELP[t];
}
function openCell(i, r, c) {
  editing = { i, r, c };
  const cell = progFor(cur)[i].cells[r][c];
  $$('#dlgCell input[name=cellType]').forEach(x => { x.checked = x.value === cell.t; });
  opOptions($('#cellAddr'), ['I', 'Q', 'M', 'T', 'C'], cell.a, false);
  syncCellDlg();
  $('#dlgCell').returnValue = '';
  $('#dlgCell').showModal();
}
$('#dlgCell').addEventListener('close', () => {
  if ($('#dlgCell').returnValue !== 'ok' || !editing) return;
  const t = $('#dlgCell input[name=cellType]:checked')?.value || 'empty';
  progFor(cur)[editing.i].cells[editing.r][editing.c] = { t, a: $('#cellAddr').value };
  changed();
});
typeRadios($('#coilTypes'), 'coilType', COIL_TYPES, () => syncCoilDlg());
function syncCoilDlg() {
  const t = $('#dlgCoil input[name=coilType]:checked')?.value || 'coil';
  $('#fOp').hidden = !(BITCOILS.includes(t) || t === 'sr' || t === 'rs');
  $('#fIn2').hidden = !(t === 'sr' || t === 'rs');
  $('#kIn2Label').textContent = t === 'sr' ? 'R1 · xóa (thắng)' : 'S1 · đặt (thắng)';
  $('#fTim').hidden = !TIMERS.includes(t);
  $('#fCnt').hidden = !COUNTERS.includes(t);
  $('#fR').hidden = !(t === 'ctu' || t === 'ctud');
  $('#fCD').hidden = t !== 'ctud';
  $('#fLD').hidden = !(t === 'ctd' || t === 'ctud');
  $('#coilHelp').textContent = COIL_HELP[t];
}
function openCoil(i) {
  editing = { i };
  const k = coilDefaults(progFor(cur)[i].coil);
  $$('#dlgCoil input[name=coilType]').forEach(x => { x.checked = x.value === k.t; });
  opOptions($('#kOp'), ['Q', 'M'], k.a, false);
  opOptions($('#kIn2'), ['I', 'Q', 'M', 'T', 'C'], k.a2, false);
  $('#kInv2').checked = !!k.inv2;
  instOptions($('#kTInst'), TINST, k.inst); $('#kPt').value = k.pt;
  instOptions($('#kCInst'), CINST, k.cinst); $('#kPv').value = k.pv;
  opOptions($('#kR'), ['I', 'Q', 'M', 'T', 'C'], k.r, true);
  opOptions($('#kCD'), ['I', 'Q', 'M', 'T', 'C'], k.cd, true);
  opOptions($('#kLD'), ['I', 'Q', 'M', 'T', 'C'], k.ld, true);
  syncCoilDlg();
  $('#dlgCoil').returnValue = '';
  $('#dlgCoil').showModal();
}
$('#dlgCoil').addEventListener('close', () => {
  if ($('#dlgCoil').returnValue !== 'ok' || !editing) return;
  const t = $('#dlgCoil input[name=coilType]:checked')?.value || 'coil';
  const k = coilDefaults({ t, a: $('#kOp').value });
  if (t === 'sr' || t === 'rs') { k.a2 = $('#kIn2').value; k.inv2 = $('#kInv2').checked; }
  if (TIMERS.includes(t)) { k.inst = $('#kTInst').value; k.pt = clamp(Math.round((parseFloat($('#kPt').value) || 1) * 10) / 10, 0.1, 600); }
  if (COUNTERS.includes(t)) {
    k.cinst = $('#kCInst').value; k.pv = clamp(Math.round(parseFloat($('#kPv').value) || 0), 0, 999);
    if (t !== 'ctd') k.r = $('#kR').value;
    if (t === 'ctud') k.cd = $('#kCD').value;
    if (t !== 'ctu') k.ld = $('#kLD').value;
  }
  progFor(cur)[editing.i].coil = k;
  changed();
});
$('#btnAddRung').addEventListener('click', () => { progFor(cur).push(newRung()); changed(); });
$('#btnMonitor').addEventListener('click', e => {
  monitorOn = !monitorOn; e.currentTarget.setAttribute('aria-pressed', String(monitorOn));
  if (!monitorOn) { $$('#ladder .on, #ladder .qon').forEach(x => x.classList.remove('on', 'qon')); resetBoxLabels(); }
});

/* ═══════════ Check, hints, solution ═══════════ */
let confirmAction = null;
function askConfirm(msg, yes, action) {
  $('#confirmText').textContent = msg; $('#confirmYes').textContent = yes; confirmAction = action; $('#confirmBox').hidden = false;
}
$('#confirmYes').addEventListener('click', () => { $('#confirmBox').hidden = true; if (confirmAction) confirmAction(); confirmAction = null; });
$('#confirmNo').addEventListener('click', () => { $('#confirmBox').hidden = true; confirmAction = null; });
function renderHints() {
  const box = $('#hintBox'); box.textContent = '';
  cur.hints.slice(0, hintsShown).forEach((t, i) => box.append(h('div', { class: 'hint', html: `<b>Gợi ý ${i + 1}</b> · ${t}` })));
  $('#btnHint').textContent = `Gợi ý (${hintsShown}/${cur.hints.length})`;
  $('#btnHint').disabled = hintsShown >= cur.hints.length;
}
$('#btnHint').addEventListener('click', () => { hintsShown = Math.min(hintsShown + 1, cur.hints.length); renderHints(); });
$('#btnSample').addEventListener('click', () => askConfirm('Lời giải mẫu sẽ thay chương trình hiện tại của bài này. Nên tự thử và dùng hết gợi ý trước; bài giải bằng lời giải mẫu được đánh dấu ◐.', 'Nạp lời giải mẫu', () => {
  progs[cur.id] = cur.sample(); usedSample = true; changed();
}));
$('#btnReset').addEventListener('click', () => askConfirm('Xóa chương trình của bài này và bắt đầu lại từ đầu?', 'Xóa và làm lại', () => {
  progs[cur.id] = cur.starter(); usedSample = false; changed();
}));
$('#btnGrade').addEventListener('click', () => {
  const res = grade(cur, progFor(cur)), n = res.filter(r => r.ok).length, all = n === res.length, box = $('#gradeBox');
  box.textContent = '';
  box.className = 'box' + (all ? ' passed' : '');
  box.append(h('h3', { text: all ? `Passed · Đạt ${n}/${res.length} tiêu chí` : `Chưa đạt · ${n}/${res.length} tiêu chí` }));
  box.append(h('ul', { class: 'results' }, ...res.map(r => h('li', {},
    h('span', { class: 'chip ' + (r.ok ? 'ok' : 'bad'), text: r.ok ? '✓' : '✗' }), h('span', { class: 'en', text: r.de }), h('span', { class: 'vi', text: r.vi })))));
  if (all) {
    const was = done[cur.id];
    done[cur.id] = usedSample ? (was === 'ok' ? 'ok' : 'seen') : 'ok';
    store.set(K.done, JSON.stringify(done));
    renderNav();
    const next = LESSONS[LESSONS.indexOf(cur) + 1];
    if (next && next.tests) box.append(h('div', { class: 'toolbar' }, h('button', { class: 'btn primary', type: 'button', text: `Bài tiếp: ${next.short} →`, onclick: () => { setLesson(next.id); setTab('lesson'); window.scrollTo(0, 0); } })));
  } else {
    box.append(h('p', { class: 'small', text: 'Máy chấm chạy chương trình của bạn trên một CPU ảo riêng với các tình huống thử. Sửa tiêu chí ✗ rồi bấm Check lại.' }));
  }
  box.hidden = false;
});

/* ═══════════ Tabs & lesson switching ═══════════ */
const mqWide = matchMedia('(min-width: 980px)');
function setTab(t) {
  if (!['lesson', 'board', 'kop', 'help'].includes(t)) t = 'lesson';
  if (mqWide.matches && t === 'board') t = 'lesson';
  tab = t;
  $$('.tab').forEach(b => b.setAttribute('aria-selected', String(b.dataset.tab === t)));
  $('#pane-board').hidden = !(mqWide.matches || t === 'board');
  for (const id of ['lesson', 'kop', 'help']) $('#pane-' + id).hidden = t !== id;
  const dock = !mqWide.matches && t === 'kop';
  $('#dock').hidden = !dock;
  document.body.classList.toggle('has-dock', dock);
  store.set(K.tab, t);
}
$$('.tab').forEach(b => b.addEventListener('click', () => setTab(b.dataset.tab)));
mqWide.addEventListener('change', () => setTab(tab));
$$('#speedSeg button').forEach(b => b.addEventListener('click', () => {
  speed = +b.dataset.speed; $$('#speedSeg button').forEach(x => x.setAttribute('aria-pressed', String(x === b)));
}));

function setLesson(id) {
  cur = byId[id] || LESSONS[0];
  store.set(K.lesson, cur.id);
  sim = new Sim(cur, progFor(cur));
  hintsShown = 0; usedSample = false; prev = {};
  $('#gradeBox').hidden = true; $('#confirmBox').hidden = true;
  const practice = !!cur.tests;
  $('#btnGrade').hidden = !practice; $('#btnHint').hidden = !practice; $('#btnSample').hidden = !practice;
  $('#kopTitle').textContent = `OB1 "Main" · ${cur.no ? 'Lesson ' + cur.no : 'Free practice'}`;
  ledEls.I.forEach((e, i) => e.classList.toggle('used', cur.inputs.some(d => d.a === 'I0.' + i)));
  ledEls.Q.forEach((e, i) => e.classList.toggle('used', cur.outputs.some(d => d.a === 'Q0.' + i)));
  renderNav(); renderLesson(); renderBoard(); renderDock(); renderLadder(); renderHints();
}

/* ═══════════ Display update ═══════════ */
let prev = {};
function setOnce(key, val, fn) { if (prev[key] !== val) { prev[key] = val; fn(val); } }
function updateUI() {
  const s = sim;
  range(8).forEach(i => {
    setOnce('I' + i, s.img.I[i], v => ledEls.I[i].classList.toggle('on', v));
    setOnce('Q' + i, s.out('Q0.' + i), v => ledEls.Q[i].classList.toggle('on', v));
  });
  setOnce('run', s.runSw, v => {
    $('#stRun').className = 'st ' + (v ? 'g' : 'y');
    $('#btnRun').setAttribute('aria-pressed', String(v)); $('#btnStop').setAttribute('aria-pressed', String(!v));
  });
  for (const w of widgets) {
    if (w.d) {
      const on = s.img.I[parse(w.d.a).idx];
      w.led.classList.toggle('on', on);
      if (w.d.kind === 'sw') w.el.setAttribute('aria-pressed', String(!!s.in[w.d.a]));
      else if (w.d.kind !== 'sensor') w.el.classList.toggle('down', !!s.in[w.d.a]);
    } else if (w.act && w.act.kind === 'toggle') w.el.setAttribute('aria-pressed', String(w.act.get(s)));
    else if (w.o) { const on = s.out(w.o.a); w.lampEl.style.background = on ? LC[w.o.color] : ''; w.lampEl.style.boxShadow = on ? `0 0 8px ${LC[w.o.color]}` : ''; }
  }
  if (cur.truth) {
    const key = `${+s.img.I[0]}${+s.img.I[1]}`, act = cur.outputs.map(o => +s.out(o.a)).join(' ');
    setOnce('truth', key + act, () => {
      $$('#truthBox tbody tr').forEach(tr => {
        const isCur = tr.dataset.k === key; tr.classList.toggle('cur', isCur);
        const cell = tr.querySelector('.act'); cell.textContent = isCur ? act : '';
        const want = [...tr.children].slice(2, 2 + cur.outputs.length).map(td => td.textContent).join(' ');
        cell.classList.toggle('bad', isCur && want !== act);
      });
    });
  }
}

/* ═══════════ Main loop ═══════════ */
let last = performance.now(), acc = 0;
function frame(now) {
  const el = Math.min(0.1, (now - last) / 1000) * speed; last = now; acc += el;
  let n = 0;
  while (acc >= DT && n < 80) { sim.step(DT); acc -= DT; n++; }
  if (n >= 80) acc = 0;
  if (!$('#pane-board').hidden) { drawScene(); drawTrace(); }
  updateUI();
  updateFlow();
  requestAnimationFrame(frame);
}

(function buildSymbolTable() {
  const rows = [['┤ ├', 'Normally open contact', 'Dẫn khi operand = 1'], ['┤/├', 'Normally closed contact', 'Dẫn khi operand = 0'],
    ['┤P├', 'Scan operand for positive signal edge', 'Một chu kỳ khi 0 → 1'], ['┤N├', 'Scan operand for negative signal edge', 'Một chu kỳ khi 1 → 0'],
    ['NOT', 'Invert RLO', 'Đảo kết quả logic'], ['( )', 'Assignment', 'Ghi kết quả vào bit'], ['(/)', 'Negate assignment', 'Ghi kết quả đảo'],
    ['(S)', 'Set output', 'Đặt bit = 1, giữ nguyên'], ['(R)', 'Reset output', 'Đặt bit = 0, giữ nguyên'],
    ['SR', 'Set/reset flip-flop', 'Bộ nhớ, xóa thắng'], ['RS', 'Reset/set flip-flop', 'Bộ nhớ, đặt thắng'],
    ['TON', 'Generate on-delay', 'Trễ khi bật'], ['TOF', 'Generate off-delay', 'Trễ khi tắt'], ['TP', 'Generate pulse', 'Tạo xung'],
    ['CTU', 'Count up', 'Đếm lên'], ['CTD', 'Count down', 'Đếm xuống'], ['CTUD', 'Count up and down', 'Đếm lên và xuống']];
  const tb = $('#symTable tbody');
  for (const [a, b, c] of rows) tb.append(h('tr', {}, h('td', { text: a }), h('td', { class: 'en', text: b }), h('td', { text: c })));
})();

const hash = (location.hash || '').slice(1);
setLesson(byId[hash] ? hash : cur.id);
setTab(store.get(K.tab) || 'lesson');
requestAnimationFrame(t => { last = t; frame(t); });

window.S7UK = { LESSONS, Sim, harness, grade, execProgram, get sim() { return sim; } };
})();
</script>
